# Samsung EHS (ClimateHub Mono) – NASA-Bus über ESPHome, Komponente: Beormund/esphome-samsung-nasa.
# Bereinigt am 22.10.2026: deutsche Entitätsnamen ohne Präfix; HA-entity_ids einheitlich wp_*. FSV-Einstellungen bleiben internal; sichtbar sind nur Lesekopien.
# Diagnose (Schalter „Debug & Syslog“) startet AUS, endet automatisch nach 20 min oder bei wenig freiem Speicher;
# Syslog-Zeilen tragen Laufnummer q, am ESP verworfene (d) und gekürzte (k) Zeilen werden gezählt.
# Zugangsdaten nur in secrets.yaml (nicht im Git). Firmware-Stand: docs/firmware.md.

esphome:
  min_version: 2026.10.0
  name: !secret name
  friendly_name: !secret name
  # FSV-Werte in HA nach Gruppen als eigene Geräte (Untergeräte), 06.11.2026
  devices:
    - id: fsv_1
      name: 'FSV 1xxx Bedienteil-Grenzen'
    - id: fsv_2
      name: 'FSV 2xxx Heizkurve'
    - id: fsv_3
      name: 'FSV 3xxx Warmwasser'
    - id: fsv_4
      name: 'FSV 4xxx Heizung und Zusatzheizung'
    - id: fsv_5
      name: 'FSV 5xxx Sonstiges und Smart Grid'
    - id: fsv_6
      name: 'FSV 6xxx Außengerät-Steuerung'
    # NASA-Rohwerte (Bedeutung unbestätigt/vermutet) gesammelt, 11.11.2026; Anzeigenamen nur in HA vergeben
    - id: nasa_roh
      name: 'NASA Rohwerte (Diagnose)'
  on_boot:
    - priority: -100
      then:
        - script.execute: startrunde
        # Sicherheitsnetz: WLAN spätestens nach 240 s, auch wenn die Startrunde hängen sollte
        - delay: 240s
        - wifi.enable:
    - priority: 600
      then:
        # Fehlercode 0x8235: die Bibliothek setzt delta: 1 vor das eigene delta: 0, damit gehen Wechsel um
        # genau 1 verloren (z. B. 438 -> 439, 0 -> 1). Ersetzen durch reines delta: 0 (nur echte Änderungen).
        - lambda: |-
            id(error_code).set_filters({new sensor::DeltaFilter(0.0f, 0.0f, std::numeric_limits<float>::infinity(), 0.0f)});
  includes:
    - energie_toepfe.h

esp32:
  board: m5stack-atom
  # Optional (silence ESPHome notice):
  framework:
    type: esp-idf

web_server:
  port: 80
  ota: false  # Firmware nur über verschlüsseltes OTA, kein unverschlüsselter /update-Upload über die Weboberfläche
  auth:
    type: digest  # basic sendet das Passwort leicht umkehrbar; Voreinstellung wird ab ESPHome 2027.1 digest
    username: !secret web_username
    password: !secret web_password

# Debug & Syslog startet AUS. Lokale INFO/WARN/ERROR bleiben verfuegbar.
# Kein separater syslog:-Block: Versand ausschliesslich hinter der Schalterabfrage.
logger:
  level: DEBUG
  initial_level: INFO
  on_message:
    level: DEBUG
    then:
      - if:
          condition:
            lambda: |-
              if (!id(debug_stream_enabled) || std::string(tag) == "udp") return false;
              // q zählt jede erzeugte Zeile, auch verworfene: jede Lücke in q ist ein Verlust (ESP oder WLAN)
              id(syslog_laufnummer)++;
              if (id(syslog_forwarding_busy)) { id(syslog_verworfen)++; return false; }
              // Speicher knapp (z. B. Paketflut bei vielen Bus-Anfragen): sofort aus, bevor eine String-Allokation
              // fehlschlägt (Absturz 09.11.2026 22:59, Abort in operator new). Grund meldet das 10-s-Intervall.
              if (heap_caps_get_free_size(MALLOC_CAP_8BIT) < 12000 ||
                  heap_caps_get_largest_free_block(MALLOC_CAP_8BIT) < 2048) {
                id(debug_stream_enabled) = false;
                id(samsung_nasa_controller).set_debug_log_messages(false);
                id(samsung_nasa_controller).set_debug_log_undefined_messages(false);
                id(samsung_nasa_controller).set_debug_log_messages_raw(false);
                id(syslog_verworfen)++;
                return false;
              }
              return true;
          then:
            - lambda: |-
                id(syslog_forwarding_busy) = true;
            - udp.write:
                id: syslog_udp
                data: !lambda |-
                  // BSD/RFC3164, facility local0. Keine Log-Aufrufe in diesem Callback!
                  const int severity = level == 1 ? 3 : level == 2 ? 4 : level == 3 ? 6 : 7;
                  auto clock = id(ha_time).now();
                  std::string stamp = clock.is_valid() ? clock.strftime("%b %e %H:%M:%S")
                                                       : "Jan  1 00:00:00";
                  // ANSI-Farbcodes entfernen; eine Syslog-Nachricht pro Logzeile.
                  std::string clean;
                  const std::string raw(message);
                  for (size_t i = 0; i < raw.size(); ++i) {
                    if (raw[i] == '\x1b' && i + 1 < raw.size() && raw[i + 1] == '[') {
                      i += 2;
                      while (i < raw.size() && !(raw[i] >= '@' && raw[i] <= '~')) ++i;
                    } else {
                      clean += (raw[i] == '\n' || raw[i] == '\r') ? ' ' : raw[i];
                    }
                  }
                  std::string packet = "<" + std::to_string(16 * 8 + severity) + ">" + stamp
                                     + " " + App.get_name().c_str() + " " + tag + ": q="
                                     + std::to_string(id(syslog_laufnummer)) + " " + clean;
                  // UDP-Komponente: maximal 508 Byte pro Datagramm; Kürzung wird gezählt.
                  if (packet.size() > 508) { packet.resize(508); id(syslog_gekuerzt)++; }
                  return std::vector<uint8_t>(packet.begin(), packet.end());
            - lambda: |-
                id(syslog_forwarding_busy) = false;

globals:
  - id: debug_stream_enabled
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: syslog_forwarding_busy
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: syslog_laufnummer
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: syslog_verworfen
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: syslog_gekuerzt
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: debug_start_ms
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # Diagnose 0x803F/0x8404 (30.10.2026): Zeitpunkt des letzten Empfangs (Unix-Zeit, 0 = noch nicht empfangen)
  - id: nasa_803f_empfang
    type: uint32_t
    restore_value: false
    initial_value: '0'
  - id: nasa_8404_empfang
    type: uint32_t
    restore_value: false
    initial_value: '0'
  # COP momentan: Wärmeleistung/Leistungsaufnahme seit der letzten Berechnung empfangen
  - id: cop_waerme_frisch
    type: bool
    restore_value: false
    initial_value: 'false'
  - id: cop_strom_frisch
    type: bool
    restore_value: false
    initial_value: 'false'

udp:
  id: syslog_udp
  addresses:
    - !secret syslog_server_ip
  port: !secret syslog_server_port

mdns:
  disabled: false
  
wifi:
  # erst nach der Startrunde einschalten (script startrunde), Sicherheitsnetz 240 s in on_boot
  enable_on_boot: false
  ssid: !secret wifi_ssid
  password: !secret wifi_password
  min_auth_mode: WPA3
  manual_ip:
    static_ip: !secret static_ip
    gateway: !secret gateway
    subnet: !secret subnet
    dns1: !secret dns1
  ap:
    ssid: !secret wifi_hotspot_ssid
    password: !secret wifi_hotspot_password


api:
  encryption:
    key: !secret api_key

# OTA verschlüsselt (REQUIRED)
ota:
  - platform: esphome
    # Verschlüsselt mit dem API-Schlüssel (Noise) statt Passwort; Uploads ohne Verschlüsselung werden abgelehnt.
    encryption:

captive_portal:

# Needed for "Night active" / time-window sensors
time:
  - platform: homeassistant
    id: ha_time

uart:
  tx_pin: GPIO19
  rx_pin: GPIO22
  baud_rate: 9600
  parity: EVEN


external_components:
  - source: github://Beormund/esphome-samsung-nasa@3f2bede8e0496d594656bde7a2857e942afe9d8d   # Beormund main (enthält #154–#158, #160)
    components: [samsung_nasa]

samsung_nasa:
  nasa_controller_id: samsung_nasa_controller
  debug_log_messages: false
  debug_log_undefined_messages: false
  nasa_client: {}
  # eigene Absenderadresse statt 80.ff.00: andere Geräte am Bus mit 80.ff.00 bekommen sonst unsere Antworten
  # und wir ihre (Lesen/Schreiben mit 80.ff.02 an Innen- und Außengerät geprüft 09.11.2026)
  source_address: 80.ff.02
  devices:
    - address: 20.00.00
      id: samsung_indoor
    - address: 10.00.00
      id: samsung_outdoor
    - address: 62.00.91          # WLAN-Modul MIM-H04EN (dezimal: 62.00.145)
      id: samsung_wifikit

# ACHTUNG: number/select/switch sind bei Beormund schreibfaehig. Nur Bestandssteuerungen
# fuer den Nutzer freigegeben (dazu FSV 3026, 3032, 4013, 4052, 2093 und 2091 als deutsche Template-Auswahl); zusaetzliche FSV-Daten intern und als Lesekopien.

number:
  - platform: samsung_nasa
    message: 0x4201
    nasa_device_id: samsung_indoor
    name: 'Raum Solltemperatur'
    id: zone1_target
  - platform: samsung_nasa
    message: 0x4235
    nasa_device_id: samsung_indoor
    name: 'Warmwasser Solltemperatur'
    id: dhw_target
  - platform: samsung_nasa
    message: 0x4247
    nasa_device_id: samsung_indoor
    name: 'Vorlauf Solltemperatur'
    id: outlet_target
  - platform: samsung_nasa
    message: 0x4248
    nasa_device_id: samsung_indoor
    name: 'Heizkurvenversatz'
    id: water_law_target
  # FSV-Basiswerte: absichtlich nur lokal, nicht als beschreibbare HA-Entitaet.
  - platform: samsung_nasa
    fsv: 1011
    nasa_device_id: samsung_indoor
    name: 'FSV 1011 - Kühlbetrieb maximale Vorlauftemperatur (intern)'
    id: fsv_1011
    internal: true
  - platform: samsung_nasa
    fsv: 1012
    nasa_device_id: samsung_indoor
    name: 'FSV 1012 - Kühlbetrieb minimale Vorlauftemperatur (intern)'
    id: fsv_1012
    internal: true
  - platform: samsung_nasa
    fsv: 1021
    nasa_device_id: samsung_indoor
    name: 'FSV 1021 - Kühlbetrieb maximale Raumtemperatur (intern)'
    id: fsv_1021
    internal: true
  - platform: samsung_nasa
    fsv: 1022
    nasa_device_id: samsung_indoor
    name: 'FSV 1022 - Kühlbetrieb minimale Raumtemperatur (intern)'
    id: fsv_1022
    internal: true
  - platform: samsung_nasa
    fsv: 1031
    nasa_device_id: samsung_indoor
    name: 'FSV 1031 - Heizbetrieb maximale Vorlauftemperatur (intern)'
    id: fsv_1031
    internal: true
  - platform: samsung_nasa
    fsv: 1032
    nasa_device_id: samsung_indoor
    name: 'FSV 1032 - Heizbetrieb minimale Vorlauftemperatur (intern)'
    id: fsv_1032
    internal: true
  - platform: samsung_nasa
    fsv: 1041
    nasa_device_id: samsung_indoor
    name: 'FSV 1041 - Heizbetrieb maximale Raumtemperatur (intern)'
    id: fsv_1041
    internal: true
  - platform: samsung_nasa
    fsv: 1042
    nasa_device_id: samsung_indoor
    name: 'FSV 1042 - Heizbetrieb minimale Raumtemperatur (intern)'
    id: fsv_1042
    internal: true
  - platform: samsung_nasa
    fsv: 1051
    nasa_device_id: samsung_indoor
    name: 'FSV 1051 - Warmwasserspeicher maximale Temperatur (intern)'
    id: fsv_1051
    internal: true
  - platform: samsung_nasa
    fsv: 1052
    nasa_device_id: samsung_indoor
    name: 'FSV 1052 - Warmwasserspeicher minimale Temperatur (intern)'
    id: fsv_1052
    internal: true
  - platform: samsung_nasa
    fsv: 2011
    nasa_device_id: samsung_indoor
    name: 'FSV 2011 - Heizkurve Außentemperatur bei Kälte (intern)'
    id: fsv_2011
    internal: true
  - platform: samsung_nasa
    fsv: 2012
    nasa_device_id: samsung_indoor
    name: 'FSV 2012 - Heizkurve Außentemperatur bei Wärme (intern)'
    id: fsv_2012
    internal: true
  - platform: samsung_nasa
    fsv: 2021
    nasa_device_id: samsung_indoor
    name: 'FSV 2021 - Heizkurve WL1 Vorlauf bei Kälte (intern)'
    id: fsv_2021
    internal: true
  - platform: samsung_nasa
    fsv: 2022
    nasa_device_id: samsung_indoor
    name: 'FSV 2022 - Heizkurve WL1 Vorlauf bei Wärme (intern)'
    id: fsv_2022
    internal: true
  - platform: samsung_nasa
    fsv: 2031
    nasa_device_id: samsung_indoor
    name: 'FSV 2031 - Heizkurve WL2 Vorlauf bei Kälte (intern)'
    id: fsv_2031
    internal: true
  - platform: samsung_nasa
    fsv: 2032
    nasa_device_id: samsung_indoor
    name: 'FSV 2032 - Heizkurve WL2 Vorlauf bei Wärme (intern)'
    id: fsv_2032
    internal: true
  - platform: samsung_nasa
    fsv: 2051
    nasa_device_id: samsung_indoor
    name: 'FSV 2051 - Kühlkurve Außentemperatur untere Grenze (intern)'
    id: fsv_2051
    internal: true
  - platform: samsung_nasa
    fsv: 2052
    nasa_device_id: samsung_indoor
    name: 'FSV 2052 - Kühlkurve Außentemperatur obere Grenze (intern)'
    id: fsv_2052
    internal: true
  - platform: samsung_nasa
    fsv: 2061
    nasa_device_id: samsung_indoor
    name: 'FSV 2061 - Kühlkurve WL1 maximale Vorlauftemperatur (intern)'
    id: fsv_2061
    internal: true
  - platform: samsung_nasa
    fsv: 2062
    nasa_device_id: samsung_indoor
    name: 'FSV 2062 - Kühlkurve WL1 minimale Vorlauftemperatur (intern)'
    id: fsv_2062
    internal: true
  - platform: samsung_nasa
    fsv: 2071
    nasa_device_id: samsung_indoor
    name: 'FSV 2071 - Kühlkurve WL2 maximale Vorlauftemperatur (intern)'
    id: fsv_2071
    internal: true
  - platform: samsung_nasa
    fsv: 2072
    nasa_device_id: samsung_indoor
    name: 'FSV 2072 - Kühlkurve WL2 minimale Vorlauftemperatur (intern)'
    id: fsv_2072
    internal: true
  - platform: samsung_nasa
    fsv: 3021
    nasa_device_id: samsung_indoor
    name: 'FSV 3021 - Warmwasser maximale Wärmepumpentemperatur (intern)'
    id: fsv_3021
    internal: true
  - platform: samsung_nasa
    fsv: 3022
    nasa_device_id: samsung_indoor
    name: 'FSV 3022 - Warmwasser Ausschalthysterese (intern)'
    id: fsv_3022
    internal: true
  - platform: samsung_nasa
    fsv: 3023
    nasa_device_id: samsung_indoor
    name: 'FSV 3023 - Warmwasser Einschalthysterese (intern)'
    id: fsv_3023
    internal: true
  - platform: samsung_nasa
    fsv: 3024
    nasa_device_id: samsung_indoor
    name: 'FSV 3024 - Raumheizung Mindestlaufzeit (intern)'
    id: fsv_3024
    internal: true
  - platform: samsung_nasa
    fsv: 3025
    nasa_device_id: samsung_indoor
    name: 'FSV 3025 - Warmwasser Wärmepumpe maximale Laufzeit (intern)'
    id: fsv_3025
    internal: true
  - platform: samsung_nasa
    fsv: 3026
    nasa_device_id: samsung_indoor
    name: 'FSV 3026 - Raumheizung maximale Laufzeit zwischen Warmwasser'
    id: fsv_3026
    device_id: fsv_3
    entity_category: config
  - platform: samsung_nasa
    fsv: 3032
    nasa_device_id: samsung_indoor
    name: 'FSV 3032 - Warmwasser Heizstab Einschaltverzögerung'
    id: fsv_3032
    device_id: fsv_3
    entity_category: config
  - platform: samsung_nasa
    fsv: 3033
    nasa_device_id: samsung_indoor
    name: 'FSV 3033 - Warmwasser Heizstab Temperaturüberschwingung (intern)'
    id: fsv_3033
    internal: true
  - platform: samsung_nasa
    fsv: 3043
    nasa_device_id: samsung_indoor
    name: 'FSV 3043 - Warmwasser thermische Desinfektion Startstunde (intern)'
    id: fsv_3043
    internal: true
  - platform: samsung_nasa
    fsv: 3044
    nasa_device_id: samsung_indoor
    name: 'FSV 3044 - Warmwasser thermische Desinfektion Zieltemperatur (intern)'
    id: fsv_3044
    internal: true
  - platform: samsung_nasa
    fsv: 3045
    nasa_device_id: samsung_indoor
    name: 'FSV 3045 - Warmwasser thermische Desinfektion Dauer (intern)'
    id: fsv_3045
    internal: true
  - platform: samsung_nasa
    fsv: 3052
    nasa_device_id: samsung_indoor
    name: 'FSV 3052 - Warmwasser Timer-Aus Zeitdauer (intern)'
    id: fsv_3052
    internal: true
  - platform: samsung_nasa
    fsv: 3046
    nasa_device_id: samsung_indoor
    name: 'FSV 3046 - Warmwasser thermische Desinfektion Zeitlimit (intern)'
    id: fsv_3046
    internal: true
  - platform: samsung_nasa
    fsv: 3081
    nasa_device_id: samsung_indoor
    name: 'FSV 3081 - Zusatzheizung Stufe 1 Nennleistung (intern)'
    id: fsv_3081
    internal: true
  - platform: samsung_nasa
    fsv: 3082
    nasa_device_id: samsung_indoor
    name: 'FSV 3082 - Zusatzheizung Stufe 2 Nennleistung (intern)'
    id: fsv_3082
    internal: true
  - platform: samsung_nasa
    fsv: 3083
    nasa_device_id: samsung_indoor
    name: 'FSV 3083 - Warmwasser Heizstab Nennleistung (intern)'
    id: fsv_3083
    internal: true
  - platform: samsung_nasa
    fsv: 4012
    nasa_device_id: samsung_indoor
    name: 'FSV 4012 - Außentemperatur für Vorrangregelung (intern)'
    id: fsv_4012
    internal: true
  - platform: samsung_nasa
    fsv: 4013
    nasa_device_id: samsung_indoor
    name: 'FSV 4013 - Heizgrenze (Heizung aus über Außentemperatur)'
    id: fsv_4013
    device_id: fsv_4
    entity_category: config
  - platform: samsung_nasa
    fsv: 4024
    nasa_device_id: samsung_indoor
    name: 'FSV 4024 - Zusatzheizung Außentemperaturschwelle (intern)'
    id: fsv_4024
    internal: true
  - platform: samsung_nasa
    fsv: 4025
    nasa_device_id: samsung_indoor
    name: 'FSV 4025 - Zusatzheizung Abtauunterstützung Temperaturschwelle (intern)'
    id: fsv_4025
    internal: true
  - platform: samsung_nasa
    fsv: 4033
    nasa_device_id: samsung_indoor
    name: 'FSV 4033 - Externe Wärmequelle Außentemperaturschwelle (intern)'
    id: fsv_4033
    internal: true
  - platform: samsung_nasa
    fsv: 4042
    nasa_device_id: samsung_indoor
    name: 'FSV 4042 - Mischventil Heizen Sollspreizung (intern)'
    id: fsv_4042
    internal: true
  - platform: samsung_nasa
    fsv: 4043
    nasa_device_id: samsung_indoor
    name: 'FSV 4043 - Mischventil Kühlen Sollspreizung (intern)'
    id: fsv_4043
    internal: true
  - platform: samsung_nasa
    fsv: 4044
    nasa_device_id: samsung_indoor
    name: 'FSV 4044 - Mischventil Regelfaktor (intern)'
    id: fsv_4044
    internal: true
  - platform: samsung_nasa
    fsv: 4045
    nasa_device_id: samsung_indoor
    name: 'FSV 4045 - Mischventil Regelintervall (intern)'
    id: fsv_4045
    internal: true
  - platform: samsung_nasa
    fsv: 4046
    nasa_device_id: samsung_indoor
    name: 'FSV 4046 - Mischventil Stellzeit (intern)'
    id: fsv_4046
    internal: true
  - platform: samsung_nasa
    fsv: 5011
    nasa_device_id: samsung_indoor
    name: 'FSV 5011 - Smart Grid Kühlung Vorlauftemperatur (intern)'
    id: fsv_5011
    internal: true
  - platform: samsung_nasa
    fsv: 5012
    nasa_device_id: samsung_indoor
    name: 'FSV 5012 - Smart Grid Kühlung Raumtemperatur (intern)'
    id: fsv_5012
    internal: true
  - platform: samsung_nasa
    fsv: 5013
    nasa_device_id: samsung_indoor
    name: 'FSV 5013 - Smart Grid Heizung Vorlauftemperatur (intern)'
    id: fsv_5013
    internal: true
  - platform: samsung_nasa
    fsv: 5014
    nasa_device_id: samsung_indoor
    name: 'FSV 5014 - Smart Grid Heizung Raumtemperatur (intern)'
    id: fsv_5014
    internal: true
  - platform: samsung_nasa
    fsv: 5015
    nasa_device_id: samsung_indoor
    name: 'FSV 5015 - Smart Grid Kühlkurve WL1 Temperatur (intern)'
    id: fsv_5015
    internal: true
  - platform: samsung_nasa
    fsv: 5016
    nasa_device_id: samsung_indoor
    name: 'FSV 5016 - Smart Grid Kühlkurve WL2 Temperatur (intern)'
    id: fsv_5016
    internal: true
  - platform: samsung_nasa
    fsv: 5017
    nasa_device_id: samsung_indoor
    name: 'FSV 5017 - Smart Grid Heizkurve WL1 Temperatur (intern)'
    id: fsv_5017
    internal: true
  - platform: samsung_nasa
    fsv: 5018
    nasa_device_id: samsung_indoor
    name: 'FSV 5018 - Smart Grid Heizkurve WL2 Temperatur (intern)'
    id: fsv_5018
    internal: true
  - platform: samsung_nasa
    fsv: 5019
    nasa_device_id: samsung_indoor
    name: 'FSV 5019 - Smart Grid Warmwasser Speichertemperatur (intern)'
    id: fsv_5019
    internal: true
  - platform: samsung_nasa
    fsv: 5021
    nasa_device_id: samsung_indoor
    name: 'FSV 5021 - Warmwasser Sparbetrieb Temperaturabsenkung (intern)'
    id: fsv_5021
    internal: true
  - platform: samsung_nasa
    fsv: 5023
    nasa_device_id: samsung_indoor
    name: 'FSV 5023 - Warmwasser Sparbetrieb Thermo-Ein Temperatur (intern)'
    id: fsv_5023
    internal: true
  - platform: samsung_nasa
    fsv: 5082
    nasa_device_id: samsung_indoor
    name: 'FSV 5082 - Photovoltaik Kühlung Temperaturversatz (intern)'
    id: fsv_5082
    internal: true
  - platform: samsung_nasa
    fsv: 5083
    nasa_device_id: samsung_indoor
    name: 'FSV 5083 - Photovoltaik Heizung Temperaturversatz (intern)'
    id: fsv_5083
    internal: true
  - platform: samsung_nasa
    fsv: 5092
    nasa_device_id: samsung_indoor
    name: 'FSV 5092 - Smart Grid Heizung Temperaturänderung (intern)'
    id: fsv_5092
    internal: true
  - platform: samsung_nasa
    fsv: 5093
    nasa_device_id: samsung_indoor
    name: 'FSV 5093 - Smart Grid Warmwasser Temperaturänderung (intern)'
    id: fsv_5093
    internal: true
  - platform: samsung_nasa
    fsv: 4052
    nasa_device_id: samsung_indoor
    name: 'FSV 4052 - Inverterpumpe Sollspreizung'
    id: fsv_4052
    device_id: fsv_4
    entity_category: config

  - platform: samsung_nasa
    fsv: 4053
    nasa_device_id: samsung_indoor
    name: 'FSV 4053 - Inverterpumpe Regelfaktor (intern)'
    id: fsv_4053
    internal: true


select:
  - platform: samsung_nasa
    message: 0x4001
    nasa_device_id: samsung_indoor
    name: 'Betriebsmodus'
    id: heat_mode
  - platform: samsung_nasa
    message: 0x4066
    nasa_device_id: samsung_indoor
    name: 'Warmwasser Betriebsart'
    id: dhw_mode
  - platform: samsung_nasa
    message: 0x406f
    nasa_device_id: samsung_indoor
    name: 'Temperaturreferenz'
    id: temp_reference
  - platform: samsung_nasa
    fsv: 2041
    nasa_device_id: samsung_indoor
    name: 'FSV 2041 - Heizkurve WL1 oder WL2 Auswahl (intern)'
    id: fsv_2041
    internal: true
  - platform: samsung_nasa
    fsv: 2081
    nasa_device_id: samsung_indoor
    name: 'FSV 2081 - Kühlkurve WL1 oder WL2 Auswahl (intern)'
    id: fsv_2081
    internal: true
  - platform: samsung_nasa
    fsv: 2091
    nasa_device_id: samsung_indoor
    name: 'FSV 2091 - Externer Raumthermostat Zone 1 (intern)'
    id: fsv_2091
    internal: true  # in HA als deutsche Auswahl fsv_2091_auswahl (Bibliotheks-Texte nicht änderbar)
  - platform: samsung_nasa
    fsv: 2092
    nasa_device_id: samsung_indoor
    name: 'FSV 2092 - Externer Raumthermostat Zone 2 (intern)'
    id: fsv_2092
    internal: true
  - platform: samsung_nasa
    fsv: 2093
    nasa_device_id: samsung_indoor
    name: 'FSV 2093 - Raumtemperaturregelung Betriebsart'
    id: fsv_2093
    device_id: fsv_2
  - platform: samsung_nasa
    fsv: 3011
    nasa_device_id: samsung_indoor
    name: 'FSV 3011 - Warmwasserbereitung aktivierte Betriebsart (intern)'
    id: fsv_3011
    internal: true
  - platform: samsung_nasa
    fsv: 3042
    nasa_device_id: samsung_indoor
    name: 'FSV 3042 - Warmwasser thermische Desinfektion Wochentag (intern)'
    id: fsv_3042
    internal: true
  - platform: samsung_nasa
    fsv: 3061
    nasa_device_id: samsung_indoor
    name: 'FSV 3061 - Solarthermie oder Warmwasserthermostat aktiviert (intern)'
    id: fsv_3061
    internal: true
  - platform: samsung_nasa
    fsv: 3071
    nasa_device_id: samsung_indoor
    name: 'FSV 3071 - Dreiwegeventil Ausrichtung (intern)'
    id: fsv_3071
    internal: true
  - platform: samsung_nasa
    fsv: 4011
    nasa_device_id: samsung_indoor
    name: 'FSV 4011 - Vorrang Raumheizung oder Warmwasser (intern)'
    id: fsv_4011
    internal: true
  - platform: samsung_nasa
    fsv: 4021
    nasa_device_id: samsung_indoor
    name: 'FSV 4021 - Elektrische Zusatzheizung Betriebsart (intern)'
    id: fsv_4021
    internal: true
  - platform: samsung_nasa
    fsv: 4022
    nasa_device_id: samsung_indoor
    name: 'FSV 4022 - Zusatzheizung und Warmwasser Heizstab Priorität (intern)'
    id: fsv_4022
    internal: true
  - platform: samsung_nasa
    fsv: 4041
    nasa_device_id: samsung_indoor
    name: 'FSV 4041 - Mischventil Installation und Betriebsart (intern)'
    id: fsv_4041
    internal: true
  - platform: samsung_nasa
    fsv: 4051
    nasa_device_id: samsung_indoor
    name: 'FSV 4051 - Inverterpumpe PWM Regelmodus (intern)'
    id: fsv_4051
    internal: true
  - platform: samsung_nasa
    fsv: 5042
    nasa_device_id: samsung_indoor
    name: 'FSV 5042 - Wärmequelle bei Betriebsbegrenzung (intern)'
    id: fsv_5042
    internal: true
  - platform: samsung_nasa
    fsv: 5043
    nasa_device_id: samsung_indoor
    name: 'FSV 5043 - Kontaktlogik Benefit kWh (intern)'
    id: fsv_5043
    internal: true
  # FSV 2091 mit Texten nach MIM-E03EN-Handbuch S. 28; Index = FSV-Wert, schreibt über fsv_2091
  - platform: template
    name: 'FSV 2091 - Externer Raumthermostat Zone 1'
    id: fsv_2091_auswahl
    device_id: fsv_2
    entity_category: config
    icon: mdi:thermostat
    update_interval: 15s
    options:
      - '0 – kein Thermostat'
      - '1 – nur Thermostat'
      - '2 – Thermostat oder Heizkurve, Pumpe aus'
      - '3 – Thermostat oder Heizkurve, Pumpe ein'
      - '4 – Thermostat oder Heizkurve, Pumpe 3 Min ein / 7 Min aus'
    lambda: |-
      if (!id(fsv_2091).has_state()) return {};
      auto i = id(fsv_2091).active_index();
      if (!i.has_value()) return {};
      auto o = id(fsv_2091_auswahl).at(*i);
      if (!o.has_value()) return {};
      return std::string(*o);
    set_action:
      - select.set_index:
          id: fsv_2091
          index: !lambda 'return id(fsv_2091_auswahl).index_of(x).value_or(0);'

switch:
  - platform: template
    name: 'Debug & Syslog'
    id: debug_gesamt
    icon: mdi:bug
    entity_category: diagnostic
    optimistic: true
    restore_mode: ALWAYS_OFF
    turn_on_action:
      - logger.set_level: DEBUG
      - lambda: |-
          id(debug_start_ms) = millis();
          id(debug_stream_enabled) = true;
          // im Rohbyte-Modus nur RAW-Zeilen (der Server dekodiert selbst), sonst dekodierte Einzelzeilen
          id(samsung_nasa_controller).set_debug_log_messages_raw(id(nasa_rohbytes).state);
          id(samsung_nasa_controller).set_debug_log_messages(!id(nasa_rohbytes).state);
          id(samsung_nasa_controller).set_debug_log_undefined_messages(!id(nasa_rohbytes).state);
      - logger.log:
          level: INFO
          tag: syslog_control
          format: 'Debug & Syslog EIN'
    turn_off_action:
      - lambda: |-
          // Versand zuerst sperren: ab jetzt auch keine Warnungen/Fehler an Syslog.
          id(debug_stream_enabled) = false;
          id(samsung_nasa_controller).set_debug_log_messages(false);
          id(samsung_nasa_controller).set_debug_log_undefined_messages(false);
          id(samsung_nasa_controller).set_debug_log_messages_raw(false);
          id(nasa_rohbytes).publish_state(false);
      - logger.set_level: INFO
      - logger.log:
          level: INFO
          tag: syslog_control
          format: 'Debug & Syslog AUS - nur lokale Logs'
  - platform: template
    name: 'NASA Rohbytes protokollieren'
    id: nasa_rohbytes
    icon: mdi:code-brackets
    entity_category: diagnostic
    optimistic: true
    restore_mode: ALWAYS_OFF
    # Wirkt nur bei eingeschaltetem „Debug & Syslog“: dann nur noch Rohtelegramme (der Server dekodiert), keine Einzelzeilen
    turn_on_action:
      - lambda: |-
          // Rohzeilen nur bei eingeschaltetem Hauptschalter (sonst greift die automatische Abschaltung nicht)
          id(samsung_nasa_controller).set_debug_log_messages_raw(id(debug_stream_enabled));
          id(samsung_nasa_controller).set_debug_log_messages(false);
          id(samsung_nasa_controller).set_debug_log_undefined_messages(false);
    turn_off_action:
      - lambda: |-
          id(samsung_nasa_controller).set_debug_log_messages_raw(false);
          id(samsung_nasa_controller).set_debug_log_messages(id(debug_stream_enabled));
          id(samsung_nasa_controller).set_debug_log_undefined_messages(id(debug_stream_enabled));
  - platform: samsung_nasa
    message: 0x4000
    nasa_device_id: samsung_indoor
    name: 'Heizung Ein'
    id: heating_power
  - platform: samsung_nasa
    message: 0x4065
    nasa_device_id: samsung_indoor
    name: 'Warmwasser Ein'
    id: dhw_power
  - platform: samsung_nasa
    message: 0x4111
    nasa_device_id: samsung_indoor
    name: 'Automatische Reinigung'
    id: auto_clean
  - platform: samsung_nasa
    fsv: 3031
    nasa_device_id: samsung_indoor
    name: 'FSV 3031 - Warmwasser Heizstab Freigabe (intern)'
    id: fsv_3031
    internal: true
  - platform: samsung_nasa
    fsv: 3041
    nasa_device_id: samsung_indoor
    name: 'FSV 3041 - Warmwasser thermische Desinfektion aktiv (intern)'
    id: fsv_3041
    internal: true
  - platform: samsung_nasa
    fsv: 3051
    nasa_device_id: samsung_indoor
    name: 'FSV 3051 - Warmwasser Timer-Aus aktiviert (intern)'
    id: fsv_3051
    internal: true
  - platform: samsung_nasa
    fsv: 4023
    nasa_device_id: samsung_indoor
    name: 'FSV 4023 - Zusatzheizung Kältekompensation (intern)'
    id: fsv_4023
    internal: true
  - platform: samsung_nasa
    fsv: 4031
    nasa_device_id: samsung_indoor
    name: 'FSV 4031 - Externe Wärmequelle Freigabe (intern)'
    id: fsv_4031
    internal: true
  - platform: samsung_nasa
    fsv: 4032
    nasa_device_id: samsung_indoor
    name: 'FSV 4032 - Externe Wärmequelle Priorität (intern)'
    id: fsv_4032
    internal: true
  - platform: samsung_nasa
    fsv: 4061
    nasa_device_id: samsung_indoor
    name: 'FSV 4061 - Zonenregelung aktiviert (intern)'
    id: fsv_4061
    internal: true
  - platform: samsung_nasa
    fsv: 5022
    nasa_device_id: samsung_indoor
    name: 'FSV 5022 - Warmwasser Sparbetrieb aktiviert (intern)'
    id: fsv_5022
    internal: true
  - platform: samsung_nasa
    fsv: 5041
    nasa_device_id: samsung_indoor
    name: 'FSV 5041 - Netzbetreiber Fernsteuerung aktiviert (intern)'
    id: fsv_5041
    internal: true
  - platform: samsung_nasa
    fsv: 5051
    nasa_device_id: samsung_indoor
    name: 'FSV 5051 - Verdichter Frequenzbegrenzungsfunktion aktiviert (intern)'
    id: fsv_5051
    internal: true
  - platform: samsung_nasa
    fsv: 5081
    nasa_device_id: samsung_indoor
    name: 'FSV 5081 - Photovoltaiksteuerung aktiviert (intern)'
    id: fsv_5081
    internal: true
  - platform: samsung_nasa
    fsv: 5091
    nasa_device_id: samsung_indoor
    name: 'FSV 5091 - Smart Grid Regelung aktiviert (intern)'
    id: fsv_5091
    internal: true
  - platform: samsung_nasa
    fsv: 5094
    nasa_device_id: samsung_indoor
    name: 'FSV 5094 - Smart Grid Warmwasser Betriebsart (intern)'
    id: fsv_5094
    internal: true

sensor:
  # Neu/unbekannt, Runde 2 (17.11.2026): in Abfragen veränderlich. Ohne Filter: jede Antwort wird veröffentlicht,
  # HA führt die Empfangszeit als last_reported (auch bei gleichem Wert). Rohwert unskaliert, Bedeutung unbestätigt.
  - platform: samsung_nasa
    message: 0x824A
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x824A (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_824a
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8289
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x8289 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_8289
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x828A
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x828A (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_828a
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x828B
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x828B (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_828b
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x828C
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x828C (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_828c
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8297
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x8297 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_8297
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x829E
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x829E (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_829e
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x826A
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x826A (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_826a
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x827B
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x827B (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_827b
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x827D
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x827D (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_827d
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82AB
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82AB (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82ab
    entity_category: diagnostic
  # Neu/unbekannt (17.11.2026, Test): Kennungen aus Bus-Abfrage, die das Außengerät nicht von sich aus sendet.
  # Gezielt (addressed) an 10.00.00 alle 10 min gelesen, nur lesend; Bedeutung später aus den Verläufen.
  - platform: samsung_nasa
    message: 0x80B7
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x80B7 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_80b7
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82B0
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82B0 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82b0
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82B1
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82B1 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82b1
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82AC
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82AC (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82ac
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82AD
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82AD (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82ad
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x823A
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x823A (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_823a
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8283
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x8283 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_8283
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82C6
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82C6 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82c6
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x82F3
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x82F3 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_82f3
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8299
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x8299 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_8299
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x808A
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x808A (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_808a
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8257
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x8257 (unbekannt)'
    device_id: nasa_roh
    id: wp_neu_8257
    entity_category: diagnostic
  # Abfrage 22.10.2026: FSV 2094 (0x412A) fehlt in der Fork-Bibliothek, daher als Rohwert.
  # FSV 5012/5042/5043 kommen seit 23.10.2026 aus der Bibliothek (fsv:), Lesekopien unten.
  - platform: samsung_nasa
    message: 0x412A
    nasa_device_id: samsung_indoor
    id: wp_nasa_412a
    name: 'NASA 0x412A FSV 2094 unbekannt Rohwert'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  # FSV ohne Bibliothekseintrag (05.11.2026), Kennungen am Bus per Read bestaetigt (Antwort = Bedienteilwert).
  # Nur lesen (sensor), Rohwert ohne Skalierung; Bedeutung laut Bedienteil-Handbuch, nicht am Bus bestaetigt.
  - platform: samsung_nasa
    message: 0x4268
    nasa_device_id: samsung_indoor
    id: wp_fsv_3034_roh
    name: 'FSV 3034 Rohwert (0x4268)'
    device_id: fsv_3
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x426F
    nasa_device_id: samsung_indoor
    id: wp_fsv_4014_roh
    name: 'FSV 4014 Rohwert (0x426F)'
    device_id: fsv_4
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x427D
    nasa_device_id: samsung_indoor
    id: wp_fsv_5031_roh
    name: 'FSV 5031 Rohwert (0x427D)'
    device_id: fsv_5
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x427E
    nasa_device_id: samsung_indoor
    id: wp_fsv_5032_roh
    name: 'FSV 5032 Rohwert (0x427E)'
    device_id: fsv_5
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40B4
    nasa_device_id: samsung_indoor
    id: wp_fsv_5061_roh
    name: 'FSV 5061 Rohwert (0x40B4)'
    device_id: fsv_5
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4280
    nasa_device_id: samsung_indoor
    id: wp_fsv_5071_roh
    name: 'FSV 5071 Rohwert (0x4280)'
    device_id: fsv_5
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Weitere FSV, gelesen über die FSV-Info-Abfrage 0x4612 (Bibliothek kennt dafür keine eigene Kennung), Bezeichnungen laut Samsung-Bedienhandbuch. Nur lesend.
  - platform: template
    name: 'FSV 1061 - Vorlauf-Hysterese Heizen'
    id: fsvinfo_1061
    device_id: fsv_1
    entity_category: diagnostic
    update_interval: never
    unit_of_measurement: 'K'
    accuracy_decimals: 1
  - platform: template
    name: 'FSV 1062 - Vorlauf-Hysterese Kühlen'
    id: fsvinfo_1062
    device_id: fsv_1
    entity_category: diagnostic
    update_interval: never
    unit_of_measurement: 'K'
    accuracy_decimals: 1
  - platform: template
    name: 'FSV 1063 - Raum-Hysterese Heizen'
    id: fsvinfo_1063
    device_id: fsv_1
    entity_category: diagnostic
    update_interval: never
    unit_of_measurement: 'K'
    accuracy_decimals: 1
  - platform: template
    name: 'FSV 1064 - Raum-Hysterese Kühlen'
    id: fsvinfo_1064
    device_id: fsv_1
    entity_category: diagnostic
    update_interval: never
    unit_of_measurement: 'K'
    accuracy_decimals: 1
  - platform: template
    name: 'FSV 4054 - Inverterpumpe Mindestansteuerung (Code)'
    id: fsvinfo_4054
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 4062 - Zonenpumpe 1 bei Thermo-off (Code)'
    id: fsvinfo_4062
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 4063 - Zonenpumpe 2 bei Thermo-off (Code)'
    id: fsvinfo_4063
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 5033 - TDM Vorrang Klimagerät oder Warmwasser (nur TDM)'
    id: fsvinfo_5033
    device_id: fsv_5
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 6022 - Mindestlaufzeit nach Thermo-on'
    id: fsvinfo_6022
    device_id: fsv_6
    entity_category: diagnostic
    update_interval: never
    unit_of_measurement: 'min'
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 6031 - Heizen optionales Thermo-Ein-Aus'
    id: fsvinfo_6031
    device_id: fsv_6
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  - platform: template
    name: 'FSV 6041 - Ausgangstyp Zusatzausgang (Code)'
    id: fsvinfo_6041
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    device_id: fsv_6
    entity_category: diagnostic
    update_interval: never
    accuracy_decimals: 0
  # Lesekopie FSV 5012 (22.10.2026: 30 °C).
  - platform: template
    name: 'FSV 5012 - Smart Grid Kuehlung Raumtemperatur'
    device_id: fsv_5
    id: fsv_5012_readonly
    entity_category: diagnostic
    device_class: temperature
    state_class: measurement
    unit_of_measurement: '°C'
    accuracy_decimals: 1
    update_interval: 10s
    lambda: |-
      if (!id(fsv_5012).has_state()) return NAN;
      return id(fsv_5012).state;
    filters:
      - delta: 0  # nur echte Änderungen senden
  # --- NASA-Rohwerte (22.10.2026): beobachtete bzw. bei Beormund vordefinierte Kennungen, neutral benannt, unskaliert; Bedeutung unbestätigt ---
  - platform: samsung_nasa
    message: 0x0202
    nasa_device_id: samsung_outdoor
    name: 'Fehlercode Kopie Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - filter_out: 65535
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0207
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x0207 AD_INSTALL_NUMBER_INDOOR'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0210
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0210 NET_ADDRESS'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0217
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x0217 PNP_NET_ADDRESS'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0401
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0401 AD_ADDRESS_MAIN'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0402
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0402 AD_ADDRESS_RMC'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0408
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0408 AD_ADDRESS_SETUP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0409
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0409 AD_INSTALL_LEVEL_ALL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x040A
    nasa_device_id: samsung_indoor
    name: 'NASA 0x040A AD_INSTALL_LEVEL_OPERATION_POWER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x040B
    nasa_device_id: samsung_indoor
    name: 'NASA 0x040B AD_INSTALL_LEVEL_OPERATION_MODE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x040C
    nasa_device_id: samsung_indoor
    name: 'NASA 0x040C AD_INSTALL_LEVEL_FAN_MODE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x040D
    nasa_device_id: samsung_indoor
    name: 'NASA 0x040D AD_INSTALL_LEVEL_FAN_DIRECTION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x040E
    nasa_device_id: samsung_indoor
    name: 'NASA 0x040E AD_INSTALL_LEVEL_TEMP_TARGET'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0410
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x0410 AD_INSTALL_LEVEL_OPERATION_MODE_ONLY'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0411
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0411 AD_INSTALL_LEVEL_COOL_MODE_UPPER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0412
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0412 AD_INSTALL_LEVEL_COOL_MODE_LOWER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0413
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0413 AD_INSTALL_LEVEL_HEAT_MODE_UPPER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0414
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0414 AD_INSTALL_LEVEL_HEAT_MODE_LOWER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0415
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0415 AD_INSTALL_LEVEL_CONTACT_CONTROL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0416
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0416 AD_INSTALL_LEVEL_KEY_OPERATION_INPUT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0417
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0417'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0418
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0418'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x0419
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0419'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x041B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x041B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2000
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2000 IM_MASTER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2003
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2003 ADDRESSING'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2004
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2004 PNP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x200F
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x200F NM_NETWORK_POSITINON_LAYER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2012
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2012'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2015
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2015'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x20FF
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x20FF'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22F7
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22F7'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22F8
    nasa_device_id: samsung_indoor
    name: 'NASA 0x22F8'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22F9
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22F9'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FA
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FA'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FB
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FB'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FC
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FC'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FD
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FD'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FE
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FE'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x22FF
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x22FF'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2400
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2400 ALL_LAYER_DEVICE_COUNT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x2401
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x2401'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x24FB
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x24FB'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4006
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4006 FANSPEED'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x400F
    nasa_device_id: samsung_indoor
    name: 'NASA 0x400F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4010
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4010'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4015
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4015'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4019
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4019'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x401B
    nasa_device_id: samsung_indoor
    name: 'NASA 0x401B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4023
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4023 USE_SPI'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4024
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4024 USE_FILTER_WARNING_TIME'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4027
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4027 FILTER_WARNING'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4029
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4029'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x402A
    nasa_device_id: samsung_indoor
    name: 'NASA 0x402A'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x402B
    nasa_device_id: samsung_indoor
    name: 'NASA 0x402B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x402D
    nasa_device_id: samsung_indoor
    name: 'NASA 0x402D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4031
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4031'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4035
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4035'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4038
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4038 IN_STATE_HUMIDITY_PERCENT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4043
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4043 CONTROL_SPI'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4046
    nasa_device_id: samsung_indoor
    name: 'Leisebetrieb Status'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4047
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4047'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4048
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4048'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x404F
    nasa_device_id: samsung_indoor
    name: 'NASA 0x404F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4051
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4051'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4059
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4059'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x405F
    nasa_device_id: samsung_indoor
    name: 'NASA 0x405F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4060
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4060 IN_ALTERNATIVE_MODE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4068
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4068 IN_SOLAR_PUMP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4069
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4069 IN_THERMOSTAT1'
    device_id: nasa_roh
    # Thermostat-Eingang Zone 1 (B20/B22): 0 aus, 1 Kühlen, 2 Heizen – sichtbar für Thermostatbetrieb (FSV 2091)
    entity_category: diagnostic
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x406A
    nasa_device_id: samsung_indoor
    name: 'NASA 0x406A IN_THERMOSTAT2'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x406B
    nasa_device_id: samsung_indoor
    name: 'NASA 0x406B SMART_GRID'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x406D
    nasa_device_id: samsung_indoor
    name: 'NASA 0x406D IN_OUTING_MODE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4070
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4070 IN_DISCHAGE_TEMP_CONTROL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4073
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4073'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4074
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4074'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4077
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4077'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x407B
    nasa_device_id: samsung_indoor
    name: 'NASA 0x407B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x407D
    nasa_device_id: samsung_indoor
    name: 'NASA 0x407D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x407E
    nasa_device_id: samsung_indoor
    name: 'NASA 0x407E IN_LOUVER_LR_SWING'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4085
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4085'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4086
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4086 TEST_MODE_ENABLED'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x408A
    nasa_device_id: samsung_indoor
    name: 'Ventilstellung Code (3 = Warmwasser)'
    device_id: nasa_roh
    entity_category: diagnostic
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40B5
    nasa_device_id: samsung_indoor
    name: 'NASA 0x40B5'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40C5
    nasa_device_id: samsung_indoor
    name: 'NASA 0x40C5 IN_THERMOSTAT_WATER_HEATER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40C6
    nasa_device_id: samsung_indoor
    name: 'NASA 0x40C6'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40E3
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x40E3'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4117
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4117'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x411E
    nasa_device_id: samsung_indoor
    name: 'NASA 0x411E IN_OPERATION_POWER_ZONE2'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4124
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4124 IN_SG_READY_MODE_STATE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4125
    nasa_device_id: samsung_indoor
    name: 'FSV Laden und Speichern Status'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4202
    nasa_device_id: samsung_indoor
    name: 'Angeforderte Austrittstemperatur'
    id: outlet_target_requested  # tatsächliches Vorlauf-Ziel ans Außengerät (Heizkurve bzw. fester Sollwert)
    device_id: nasa_roh
    entity_category: diagnostic
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4204
    nasa_device_id: samsung_indoor
    name: 'Vorlauf Tw2 minus 2 K'
    device_id: nasa_roh
    entity_category: diagnostic
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x420C
    nasa_device_id: samsung_indoor
    name: 'Außentemperatur Innengerät Rohwert'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Einheit/Skalierung aus der Komponenten-Bibliothek (PR #135 an Beormund, 30.10.2026)
  - platform: samsung_nasa
    message: 0x4211
    nasa_device_id: samsung_indoor
    name: 'Angeforderte Leistung Innengerät'
    device_id: nasa_roh
  # Einheit/Skalierung aus der Komponenten-Bibliothek (PR #135 an Beormund, 30.10.2026)
  - platform: samsung_nasa
    message: 0x4212
    nasa_device_id: samsung_indoor
    name: 'Leistung absolut Innengerät'
    device_id: nasa_roh
  - platform: samsung_nasa
    message: 0x4213
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4213'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4217
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4217 IN_EEV_VALUE_REAL_1'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4229
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4229 IN_MODEL_INFORMATION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x423E
    nasa_device_id: samsung_indoor
    name: 'NASA 0x423E'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x428C
    nasa_device_id: samsung_indoor
    name: 'NASA 0x428C IN_TEMP_MIXING_VALVE_F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x428D
    nasa_device_id: samsung_indoor
    name: 'NASA 0x428D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42D6
    nasa_device_id: samsung_indoor
    name: 'NASA 0x42D6 IN_TEMP_TARGET_ZONE2_F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42D7
    nasa_device_id: samsung_indoor
    name: 'NASA 0x42D7 IN_TEMP_WATER_OUTLET_TARGET_ZONE2_F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42F1
    nasa_device_id: samsung_indoor
    name: 'NASA 0x42F1 OUT_COMP_FREQ_RATE_CONTROL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4301
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4301'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4401
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4401'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x440A
    nasa_device_id: samsung_indoor
    name: 'NASA 0x440A IN_DEVICE_STAUS_HEATPUMP_BOILER'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x440E
    nasa_device_id: samsung_indoor
    name: 'NASA 0x440E'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x440F
    nasa_device_id: samsung_indoor
    name: 'Fehlercode Kopie Innengerät'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8005
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8005'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8031
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8031'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8032
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8032'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8033
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8033'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x803C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x803C OUT_OPERATION_AUTO_INSPECT_STEP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x803F
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x803F'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
    # jeder Empfang (vor dem Filter) setzt den Empfangszeitpunkt
    on_raw_value:
      then:
        - lambda: 'if (id(ha_time).now().is_valid()) id(nasa_803f_empfang) = id(ha_time).now().timestamp;'
  - platform: samsung_nasa
    message: 0x8045
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8045'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8046
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8046 OUT_OP_TEST_OP_COMPLETE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8048
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8048'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x805E
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x805E'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8062
    nasa_device_id: samsung_outdoor
    name: 'Abtauschritt logisch'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8063
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8063'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8065
    nasa_device_id: samsung_indoor
    name: 'NASA 0x8065 OUTDOOR_SYSTEM_RESET'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8066
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8066 OUTDOOR_OPMODELIMIT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8075
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8075'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8077
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8077'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8078
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8078'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8079
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8079'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807A
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807A'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807C'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807D
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807E
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807E'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x807F
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x807F'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8081
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8081 OUTDOOR_EXT_CMD_OPERATION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8083
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8083'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x808D
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x808D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x808E
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x808E OUT_OP_CHECK_REF_STEP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x809C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x809C OUT_CHECK_REF_RESULT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x809D
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x809D OUTDOOR_COOLONLY_MODEL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80A7
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80A7 OUTDOOR_DRED_LEVEL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80A9
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80A9'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80AA
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80AA'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80B1
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80B1'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80B2
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80B2 OUTDOOR_CH_SWITCH_VALUE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80B6
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80B6'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80BC
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80BC'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80BF
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80BF'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80CE
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80CE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x80D8
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x80D8 OUT_EHS_WATEROUT_TYPE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8200
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8200 OUTDOOR_OPMODE_OPTION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8202
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8202 OUT_INSTALL_COMP_NUM'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8224
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8224'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    # Numerischer RAW-Verlauf; Bedeutung/Skalierung noch nicht bestaetigt.
    state_class: measurement
    filters:
      - throttle_average: 60s  # Dauersender (~850/h), Doppel von 0x827A DSH1 x10
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8225
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8225'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8227
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8227 OUTDOOR_FAN_STEP2'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8231
    nasa_device_id: samsung_outdoor
    name: 'Heizanteil Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x823C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x823C'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8243
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8243'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8244
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8244 OUTDOOR_OIL_RECOVERY_STEP'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8245
    nasa_device_id: samsung_outdoor
    name: 'Ölausgleich Schritt'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8247
    nasa_device_id: samsung_outdoor
    name: 'Abtauschritt'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8248
    nasa_device_id: samsung_outdoor
    name: 'Sicherheitsstart Schritt'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8249
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8249'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x824B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x824B'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x824C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x824C'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x825A
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x825A'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x825B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x825B'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x825C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x825C'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x825D
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x825D'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8278
    nasa_device_id: samsung_outdoor
    id: wp_nasa_8278
    name: 'OCT1 Temperatur Rohwert'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
  # Abgleich 22.10.2026: OCT1 = Rohwert / 10; Rohsensor bleibt erhalten.
  # Sensorposition nicht bestaetigt, daher keine physische Funktionsbezeichnung.
    state_class: measurement
    filters:
      - throttle_average: 60s  # springt im Sekundentakt zwischen 100 und 110 (OCT1 10,0 ↔ 11,0 °C)
      - delta: 0  # nur echte Änderungen senden
  - platform: template
    name: 'OCT1 Temperatur'
    id: oct1_temperature
    entity_category: diagnostic
    device_class: temperature
    state_class: measurement
    unit_of_measurement: '°C'
    accuracy_decimals: 1
    update_interval: 10s
    lambda: |-
      if (!id(wp_nasa_8278).has_state()) return NAN;
      return id(wp_nasa_8278).state / 10.0f;
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Einheit/Skalierung aus der Komponenten-Bibliothek (PR #135 an Beormund, 30.10.2026)
  - platform: samsung_nasa
    message: 0x8287
    nasa_device_id: samsung_outdoor
    name: 'Installationsleistung Außengerät'
    device_id: nasa_roh
    id: wp_nasa_8287_capa
  - platform: samsung_nasa
    message: 0x8298
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8298 OUTDOOR_COOL_SUM_CAPA'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x829A
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x829A OUT_SENSOR_SUCTION2_1SEC'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x829B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x829B OUTDOOR_CT_RESTRICT_OPTION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82A2
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82A2'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82A8
    nasa_device_id: samsung_outdoor
    name: 'Innengeräte Gesamtkapazität 1'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82A9
    nasa_device_id: samsung_outdoor
    name: 'Innengeräte Gesamtkapazität 2'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82AA
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82AA'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82B2
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82B2'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    # Numerischer RAW-Verlauf; Bedeutung/Skalierung noch nicht bestaetigt.
    state_class: measurement
    filters:
      - throttle_average: 60s  # Dauersender (~270/h), Doppel von 0x827A DSH1 x10
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82B5
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82B5'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82B8
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82B8 OUT_SENSOR_MIDPRESS'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82BC
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82BC OUT_PROJECT_CODE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82D1
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82D1'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82D5
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82D5 OUTDOOR_UPL_TP_COOL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82D6
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82D6 OUTDOOR_UPL_TP_HEAT'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82D7
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82D7'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82D8
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82D8'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82DE
    nasa_device_id: samsung_outdoor
    name: 'Doppelrohr-Wärmetauscher Temperatur Kopie'
    device_id: nasa_roh
    entity_category: diagnostic
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Einheit/Skalierung aus der Komponenten-Bibliothek (PR #135 an Beormund, 30.10.2026)
  - platform: samsung_nasa
    message: 0x82E3
    nasa_device_id: samsung_outdoor
    name: 'Nennleistung Außengerät'
    device_id: nasa_roh
    id: wp_nasa_82e3_capa
  - platform: samsung_nasa
    message: 0x82E8
    nasa_device_id: samsung_outdoor
    name: 'HR-Bypass-EEV'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82ED
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82ED'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82F6
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x82F6'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8401
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8401'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8404
    nasa_device_id: samsung_outdoor
    name: 'Zustandsbits Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
    # Gleitkommawert verliert bei Werten > 2^24 die unteren Bits (z. B. Bit 1); exakt: Text-Sensor „NASA 0x8404 Rohwert exakt“
    on_raw_value:
      then:
        - lambda: 'if (id(ha_time).now().is_valid()) id(nasa_8404_empfang) = id(ha_time).now().timestamp;'
  - platform: samsung_nasa
    message: 0x8405
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Betriebsstunden'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8408
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8408'
    device_id: nasa_roh
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8409
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8409'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x840B
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x840B OUT_AUTO_INSPECT_RESULT0'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x840C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x840C OUT_AUTO_INSPECT_RESULT1'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8417
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8417 OUTDOOR_VARIABLE_SETUP_INFO'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x841A
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x841A'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x841F
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x841F'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
    accuracy_decimals: 0
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: template
    name: 'Freier Speicher'
    id: diag_freier_speicher
    unit_of_measurement: B
    device_class: data_size
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 0
    update_interval: 60s
    lambda: return (float) esp_get_free_heap_size();
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: template
    name: 'Syslog verworfene Zeilen'
    id: diag_syslog_verworfen
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 0
    update_interval: 60s
    lambda: return (float) id(syslog_verworfen);
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4203
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Raumtemperatur Rohwert (intern)'
    id: room_temp_raw
    internal: true
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4237
    nasa_device_id: samsung_indoor
    name: 'Warmwasser Temperatur'
    id: warm_water
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4236
    nasa_device_id: samsung_indoor
    name: 'Heizwasser Rücklauf Tw1'
    id: water_in
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4238
    nasa_device_id: samsung_indoor
    name: 'Heizwasser Vorlauf Tw2'
    id: water_out
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Register/Skalierung modellabhaengig: an der Anlage verifizieren.
  - platform: samsung_nasa
    message: 0x4239
    nasa_device_id: samsung_indoor
    name: 'Heizwasser Temperatur nach Zusatzheizer Tw3'
    id: heater_out
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    # Skalierung (int16, ×0,1) kommt seit 30.10.2026 aus der Bibliothek; Bibliotheks- und eigene Filter werden aneinandergehängt
    filters:
      - lambda: |-
          if (!std::isfinite(x) || x < -40.0 || x > 120.0) return NAN;
          return x;
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42e9
    nasa_device_id: samsung_indoor
    name: 'Heizwasser Volumenstrom'
    id: water_flow
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42e8
    nasa_device_id: samsung_indoor
    name: 'Durchflusssensor Messsignal (NASA)'
    id: flow_voltage
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x40c4
    nasa_device_id: samsung_indoor
    name: 'Heizwasserpumpe PWM Ansteuerung'
    id: pump_pwm
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4002
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Betriebsart Code'
    id: indoor_mode_code
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4205
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Wärmetauscher Eintrittstemperatur'
    id: evain
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4206
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Wärmetauscher Austrittstemperatur'
    id: evaout
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x42d4
    nasa_device_id: samsung_indoor
    name: 'Zone 2 Raumtemperatur'
    id: zone2_room
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x427f
    nasa_device_id: samsung_indoor
    name: 'Heizkurve Vorlauf Soll'
    id: water_law_current
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Register/Skalierung modellabhaengig: an der Anlage verifizieren.
  - platform: samsung_nasa
    message: 0x42d8
    nasa_device_id: samsung_indoor
    name: 'Zone 1 Vorlauf Soll'
    id: zone1_water_target
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    filters:
      - lambda: |-
          if (!std::isfinite(x) || x > 100.0 || x < -40.0) return NAN;
          return x;
      - delta: 0  # nur echte Änderungen senden
  # Register/Skalierung modellabhaengig: an der Anlage verifizieren.
  - platform: samsung_nasa
    message: 0x42d9
    nasa_device_id: samsung_indoor
    name: 'Zone 2 Vorlauf Soll'
    id: zone2_water_target
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    filters:
      - lambda: |-
          if (!std::isfinite(x) || x > 100.0 || x < -40.0) return NAN;
          return x;
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4427
    nasa_device_id: samsung_indoor
    name: 'Wärme erzeugt gesamt'
    id: total_produced_energy
    accuracy_decimals: 1
    filters:
      - delta: 0  # nur echte Änderungen senden
    # nach den Filtern (kWh; roh kommt Wh), nur bei Änderung
    on_value:
      then:
        - script.execute: betriebsart_pruefen
        - lambda: 'energie_toepfe::zaehlerstand(0, x, millis());'
        - script.execute: toepfe_senden
  - platform: samsung_nasa
    message: 0x4426
    nasa_device_id: samsung_indoor
    name: 'Wärmeleistung'
    id: instant_power_out
    filters:
      - delta: 0  # nur echte Änderungen senden
    on_raw_value:
      then:
        - lambda: 'id(cop_waerme_frisch) = true;'
        - script.execute: cop_paar
  - platform: samsung_nasa
    message: 0x4423
    nasa_device_id: samsung_indoor
    name: 'Tage seit Inbetriebnahme'
    id: since_install
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4424
    nasa_device_id: samsung_indoor
    name: 'Aktive Betriebsstunden seit Inbetriebnahme'
    id: active_since_install
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x4284
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Leistungsaufnahme (NASA)'
    id: indoor_power_consumption
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8414
    nasa_device_id: samsung_outdoor
    name: 'Strom verbraucht gesamt'
    id: total_consumed_energy
    accuracy_decimals: 1
    filters:
      - delta: 0  # nur echte Änderungen senden
    # nach den Filtern (kWh; roh kommt Wh), nur bei Änderung
    on_value:
      then:
        - script.execute: betriebsart_pruefen
        - lambda: 'energie_toepfe::zaehlerstand(1, x, millis());'
        - script.execute: toepfe_senden
  - platform: samsung_nasa
    message: 0x8414
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Energie gesamt'
    id: outdoor_cumulative_energy
    accuracy_decimals: 1
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8413
    nasa_device_id: samsung_outdoor
    name: 'Leistungsaufnahme'
    id: instant_power_in
    filters:
      - delta: 0  # nur echte Änderungen senden
    on_raw_value:
      then:
        - lambda: 'id(cop_strom_frisch) = true;'
        - script.execute: cop_paar
  - platform: samsung_nasa
    message: 0x8238
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Frequenz'
    id: compressor_frequency
    accuracy_decimals: 1
    filters:
      - throttle_average: 10s  # springt oft zwischen zwei Werten (Median 2 s), 10-s-Mittel reicht
      - delta: 0  # nur echte Änderungen senden
    # bei jedem Empfang (nicht nur bei Änderung): Betriebsart sicher bestimmen, auch wenn Ventil/Abtauung
    # nach dem Start erst später einen Wert haben
    on_raw_value:
      then:
        - script.execute: betriebsart_pruefen
  - platform: samsung_nasa
    message: 0x8237
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Zielfrequenz'
    id: target_compressor_frequency
    accuracy_decimals: 1
    filters:
      - throttle_average: 10s  # springt oft zwischen zwei Werten (Median 2 s), 10-s-Mittel reicht
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8236
    nasa_device_id: samsung_outdoor
    name: 'Verdichter angeforderte Frequenz'
    id: order_compressor_frequency
    accuracy_decimals: 1
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x823d
    nasa_device_id: samsung_outdoor
    name: 'Lüfter Drehzahl'
    id: fan_speed_rpm
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82e0
    nasa_device_id: samsung_outdoor
    name: 'Vorlauftemperatur Samsung'
    id: flow_temperature
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x8229
    nasa_device_id: samsung_outdoor
    name: 'Haupt-EEV1'
    id: main_eev1
    state_class: measurement
    unit_of_measurement: 'Schritte'
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x823f
    nasa_device_id: samsung_outdoor
    name: 'Haupt-EEV Schritt'
    id: main_eev_step
    state_class: measurement
    unit_of_measurement: 'Schritte'
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8001
    nasa_device_id: samsung_outdoor
    name: 'Betriebsmodus Code'
    id: operation_mode
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x8233
    nasa_device_id: samsung_outdoor
    name: 'Regelzustand Code'
    id: control_state_code
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x8239
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Last'
    id: compressor_load
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x820a
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Heißgastemperatur'
    id: discharge_temp
    filters:
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x8234
    nasa_device_id: samsung_outdoor
    name: 'Verdampfer Temperatur'
    id: evaporator_temp
    unit_of_measurement: "°C"
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    filters:
      - multiply: 0.1
      - lambda: |-
          if (!std::isfinite(x) || x < -40.0 || x > 120.0) return NAN;
          return x;
      - delta: 0  # nur echte Änderungen senden
  # Altcode 0x823B ist DC-Link-Spannung, NICHT Verdichterstrom.
  - platform: samsung_nasa
    message: 0x823b
    nasa_device_id: samsung_outdoor
    name: 'Wechselrichter Gleichspannungszwischenkreis'
    id: dc_link_voltage
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8206
    nasa_device_id: samsung_outdoor
    name: 'Hochdruck'
    id: high_pressure
    # Bibliothek liefert kPa (Rohwert kgf/cm² × 9,80665); wie bis 22.10.2026 in bar (Überdruck)
    unit_of_measurement: bar
    filters:
      - multiply: 0.01
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8208
    nasa_device_id: samsung_outdoor
    name: 'Niederdruck'
    id: low_pressure
    # Bibliothek liefert kPa (Rohwert kgf/cm² × 9,80665); wie bis 22.10.2026 in bar (Überdruck)
    unit_of_measurement: bar
    filters:
      - multiply: 0.01
      - delta: 0  # nur echte Änderungen senden
  # Diagnose-Rohregister: Aussage vor Ort verifizieren.
  - platform: samsung_nasa
    message: 0x8226
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Lüfterstufe'
    id: fan_step
    state_class: measurement
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8204
    nasa_device_id: samsung_outdoor
    name: 'Außentemperatur'
    id: outdoor_temperature
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8217
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Strom'
    id: outdoor_current
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x24fc
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Spannung'
    id: outdoor_voltage
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8411
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Leistung'
    id: outdoor_instantaneous_power
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8218
    nasa_device_id: samsung_outdoor
    name: 'Außenwärmetauscher Austrittstemperatur'
    id: condout
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x821a
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Ansaugtemperatur'
    id: suction
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x821c
    nasa_device_id: samsung_outdoor
    name: 'Doppelrohr Wärmetauscher Temperatur'
    id: doubletube
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x821e
    nasa_device_id: samsung_outdoor
    name: 'EVI Einspritzkreislauf Eintrittstemperatur'
    id: eviin
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8220
    nasa_device_id: samsung_outdoor
    name: 'EVI Einspritzkreislauf Austrittstemperatur'
    id: eviout
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8254
    nasa_device_id: samsung_outdoor
    name: 'Wechselrichter Leistungsmodul IPM1 Temperatur'
    id: ipm1
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x827a
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Überhitzungsfühler DSH1 Temperatur'
    id: dsh1
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8280
    nasa_device_id: samsung_outdoor
    name: 'Verdichter Gehäusetemperatur TOP1'
    id: top1
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x829f
    nasa_device_id: samsung_outdoor
    name: 'Kältekreis Hochdruck Sättigungstemperatur'
    id: sat_high
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82a0
    nasa_device_id: samsung_outdoor
    name: 'Kältekreis Niederdruck Sättigungstemperatur'
    id: sat_low
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x82df
    nasa_device_id: samsung_outdoor
    name: 'Heizwasser Rücklauf Tw1 Außeneinheit Spiegelwert'
    id: water_in_odumirror
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8240
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit gemeldete Leistung'
    id: outdoor_capacity
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8000
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Servicebetriebsart Code'
    id: outdoor_service_code
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8061
    nasa_device_id: samsung_outdoor
    name: 'Abtauung Ablaufcode'
    id: defrost_step_code
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: samsung_nasa
    message: 0x8235
    nasa_device_id: samsung_outdoor
    name: 'Fehlercode'
    id: error_code
    filters:
      - delta: 0  # nur echte Änderungen senden
    # Fehlerhistorie 0x461E nachlesen, sobald sich der Fehlercode ändert (neuer Fehler oder Reset)
    on_value:
      then:
        - delay: 5s
        - samsung_nasa.send_structure:
            nasa_device_id: samsung_indoor
            message: 0x461E
            data_type: read
            payload: [0x00, 0x00, 0x00, 0x00, 0x00]

  # EVI-Diagnose 2026-10-20: ausschliesslich passive STATUS-Lesesensoren.
  # Ansteuerung ist KEINE gemessene mechanische Ventilstellung.
  # Rohwerte ohne Skalierung: Bedeutung/Einheit am eigenen Modell verifizieren.
  # 0x8223 bleibt absichtlich ohne Grad-Celsius-Einheit, bis Skalierung bestaetigt.
  # Falls eine Nachricht nicht gesendet wird, bleibt die Entitaet unbekannt.
  - platform: samsung_nasa
    message: 0x822E
    nasa_device_id: samsung_outdoor
    nasa_mode: STATUS
    name: 'EVI EEV Ansteuerung Rohwert'
    id: evi_eev_raw
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: samsung_nasa
    message: 0x82FC
    nasa_device_id: samsung_outdoor
    nasa_mode: STATUS
    name: 'EVI SOL EEV Ansteuerung Rohwert'
    id: evi_sol_eev_raw
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: samsung_nasa
    message: 0x8022
    nasa_device_id: samsung_outdoor
    nasa_mode: STATUS
    name: 'EVI SOL1 Status Rohwert'
    id: evi_sol1_raw
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: samsung_nasa
    message: 0x8023
    nasa_device_id: samsung_outdoor
    nasa_mode: STATUS
    name: 'EVI SOL2 Status Rohwert'
    id: evi_sol2_raw
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: samsung_nasa
    message: 0x8223
    nasa_device_id: samsung_outdoor
    nasa_mode: STATUS
    name: 'Heißgas Solltemperatur Rohwert'
    id: target_discharge_raw
    internal: true  # 11.11.2026 ausgeblendet: Anlage liefert keinen Wert (65535/keine Antwort)
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden
  # 0x422B VAR_IN_TEMP_DISCHARGE_HEAT_TARGET_F (Ziel-Heißgas Heizen, Innengerät), liefert bei uns 65535
  - platform: samsung_nasa
    message: 0x422B
    nasa_device_id: samsung_indoor
    nasa_mode: STATUS
    name: 'Heißgas Soll Heizen Innengerät Rohwert'
    id: target_discharge_heat_raw
    entity_category: diagnostic
    accuracy_decimals: 0
    filters:
      - delta: 0  # nur echte Änderungen senden

  # Abgeleitete Temperaturdifferenzen, nur waehrend Verdichterbetrieb.
  # Verschiedene Busnachrichten treffen zeitversetzt ein: kein synchroner Messsatz.
  # EVI-Delta ist KEINE Einspritzueberhitzung (Zwischendruck fehlt).
  - platform: template
    name: 'Heißgas Überhitzung berechnet'
    id: dsh_calculated
    unit_of_measurement: 'K'
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 1
    update_interval: 10s
    lambda: |-
      if (!id(compressor_frequency).has_state() ||
          !std::isfinite(id(compressor_frequency).state) ||
          id(compressor_frequency).state <= 0.0f) return NAN;
      if (!id(discharge_temp).has_state() || !id(sat_high).has_state()) return NAN;
      const float a = id(discharge_temp).state;
      const float b = id(sat_high).state;
      if (!std::isfinite(a) || !std::isfinite(b)) return NAN;
      return a - b;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'Ansaug Überhitzung berechnet'
    id: suction_superheat_calculated
    unit_of_measurement: 'K'
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 1
    update_interval: 10s
    lambda: |-
      if (!id(compressor_frequency).has_state() ||
          !std::isfinite(id(compressor_frequency).state) ||
          id(compressor_frequency).state <= 0.0f) return NAN;
      if (!id(suction).has_state() || !id(sat_low).has_state()) return NAN;
      const float a = id(suction).state;
      const float b = id(sat_low).state;
      if (!std::isfinite(a) || !std::isfinite(b)) return NAN;
      return a - b;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'EVI Temperaturdifferenz Austritt minus Eintritt'
    id: evi_temperature_delta
    unit_of_measurement: 'K'
    state_class: measurement
    entity_category: diagnostic
    accuracy_decimals: 1
    update_interval: 10s
    lambda: |-
      if (!id(compressor_frequency).has_state() ||
          !std::isfinite(id(compressor_frequency).state) ||
          id(compressor_frequency).state <= 0.0f) return NAN;
      if (!id(eviout).has_state() || !id(eviin).has_state()) return NAN;
      const float a = id(eviout).state;
      const float b = id(eviin).state;
      if (!std::isfinite(a) || !std::isfinite(b)) return NAN;
      return a - b;
    filters:
      - delta: 0  # nur echte Änderungen senden

  # Vorhandene Templates: gleiche sichtbare Namen wie bisher.
  - platform: template
    name: 'Raumtemperatur'
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 30s
    lambda: |-
      if (!std::isfinite(id(room_temp_raw).state)) return NAN;
      return id(room_temp_raw).state - 1.4f;
    filters:
      - delta: 0  # nur echte Änderungen senden

  # COP gesamt: bei jedem neuen Zählerstand berechnet (script toepfe_senden), auf 0,01 gerundet,
  # gesendet nur bei Änderung – damit gleich nach dem Start vorhanden statt erst nach 5 min
  - platform: template
    name: 'COP gesamt'
    id: cop_gesamt
    unit_of_measurement: 'COP'
    accuracy_decimals: 2
    update_interval: never
    filters:
      - delta: 0  # nur echte Änderungen senden

  # COP momentan: neu berechnet, sobald Wärmeleistung 0x4426 und Leistungsaufnahme 0x8413 seit der letzten
  # Berechnung beide frisch empfangen wurden (beide etwa 1x pro Minute, zeitversetzt). Script cop_paar.
  - platform: template
    name: 'COP momentan'
    id: cop_momentan
    accuracy_decimals: 2
    state_class: measurement
    update_interval: never
    filters:
      - delta: 0  # nur echte Änderungen senden

  # Energie, Laufzeit und Starts je Betriebsart (energie_toepfe.h), 09.11.2026. Nur im RAM, nach Neustart ab 0;
  # HA zählt über total_increasing weiter. Abtauen ist in Heizen/Warmwasser enthalten und zusätzlich einzeln.
  - platform: template
    name: 'Wärme Heizen'
    id: waerme_heizen
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Wärme Warmwasser'
    id: waerme_warmwasser
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Wärme davon Abtauen'
    id: waerme_abtauen
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Wärme Pause und unbekannt'
    id: waerme_sonstige
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Strom Heizen'
    id: strom_heizen
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Strom Warmwasser'
    id: strom_warmwasser
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Strom davon Abtauen'
    id: strom_abtauen
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Strom Pause'
    id: strom_pause
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Strom unbekannt'
    id: strom_unbekannt
    unit_of_measurement: 'kWh'
    device_class: energy
    state_class: total_increasing
    accuracy_decimals: 3
    update_interval: never
  - platform: template
    name: 'Verdichter Laufzeit Heizen'
    id: laufzeit_heizen
    unit_of_measurement: 'h'
    device_class: duration
    state_class: total_increasing
    accuracy_decimals: 4
    update_interval: never
  - platform: template
    name: 'Verdichter Laufzeit Warmwasser'
    id: laufzeit_warmwasser
    unit_of_measurement: 'h'
    device_class: duration
    state_class: total_increasing
    accuracy_decimals: 4
    update_interval: never
  - platform: template
    name: 'Verdichter Laufzeit davon Abtauen'
    id: laufzeit_abtauen
    unit_of_measurement: 'h'
    device_class: duration
    state_class: total_increasing
    accuracy_decimals: 4
    update_interval: never
  - platform: template
    name: 'Verdichter Pausenzeit'
    id: laufzeit_pause
    unit_of_measurement: 'h'
    device_class: duration
    state_class: total_increasing
    accuracy_decimals: 4
    update_interval: never
  - platform: template
    name: 'Verdichter Starts Heizen'
    id: starts_heizen
    state_class: total_increasing
    accuracy_decimals: 0
    update_interval: never
  - platform: template
    name: 'Verdichter Starts Warmwasser'
    id: starts_warmwasser
    state_class: total_increasing
    accuracy_decimals: 0
    update_interval: never

  - platform: template
    name: 'Heizwasser Spreizung Vorlauf minus Rücklauf'
    unit_of_measurement: 'K'
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 30s
    lambda: |-
      float a = id(water_out).state, b = id(water_in).state;
      if (!std::isfinite(a) || !std::isfinite(b)) return NAN;
      return a - b;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'Heizwasser berechnete thermische Leistung'
    unit_of_measurement: 'W'
    device_class: power
    state_class: measurement
    accuracy_decimals: 0
    update_interval: 30s
    lambda: |-
      float q = id(water_flow).state;
      float dt = id(water_out).state - id(water_in).state;
      // Nur positive Waermeabgabe im aktiven Verdichterbetrieb ausweisen.
      // Bei Rueckstroemung/Stillstand ist der Wert NICHT die erzeugte WP-Leistung.
      if (!id(compressor_frequency).has_state() || !std::isfinite(id(compressor_frequency).state) ||
          id(compressor_frequency).state <= 0) return NAN;
      if (!std::isfinite(q) || !std::isfinite(dt) || q <= 0 || q > 120 || dt <= 0 || dt > 35) return NAN;
      return q * dt * 69.77f; // L/min * Kelvin * 69.77 = W
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'Vorlauf Solltemperatur (Anzeige)'
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 30s
    # 0x4202 = wirksames Ziel (im Thermostatbetrieb Heizkurve, nicht das feste Heat-Soll 0x4247)
    lambda: |-
      if (id(outlet_target_requested).has_state()) return id(outlet_target_requested).state;
      return id(outlet_target).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'Warmwasser Solltemperatur (Anzeige)'
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    accuracy_decimals: 1
    update_interval: 30s
    lambda: |-
      return id(dhw_target).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  # FSV 1061-1064 am 23.10.2026 auskommentiert: die Anlage antwortet auf 0x431E-0x4321 mit 65535
  # (= nicht vorhanden). Für eine Setup-Erweiterung wieder einkommentieren.
#   # NEUE FSV 1061-1064: reine LESEPROBES (kein number: / keine Schreibfunktion).
#   # Das Basisprojekt Beormund unterstuetzt diese FSV noch nicht offiziell.
#   # Register 0x431E-0x4321 aus einer Community-Datenliste; Zuweisung NICHT bestaetigt.
#   # 0xFFFF / -1 und andere unplausible Antworten werden als unknown behandelt.
#   # Die Quelle meldete an einer anderen Anlage -1; deshalb KEINE unbestaetigten
#   # Rueckschluesse aus scheinbaren Hysterese-Werten ziehen.
#   - platform: samsung_nasa
#     message: 0x431E
#     nasa_mode: FSV
#     nasa_label: VAR_IN_FSV_1061
#     nasa_device_id: samsung_indoor
#     name: 'FSV 1061 - Vorlauftemperatur Hysterese Heizen (Test)'
#     id: fsv_1061_probe
#     entity_category: diagnostic
#     state_class: measurement
#     unit_of_measurement: '°C'
#     device_class: temperature
#     accuracy_decimals: 1
#     filters:
#       - lambda: |-
#           const int16_t raw = static_cast<int16_t>(static_cast<uint16_t>(x));
#           if (raw < 10 || raw > 70) return NAN;
#           return raw * 0.1f;
#       - delta: 0  # nur echte Änderungen senden

#   - platform: samsung_nasa
#     message: 0x431F
#     nasa_mode: FSV
#     nasa_label: VAR_IN_FSV_1062
#     nasa_device_id: samsung_indoor
#     name: 'FSV 1062 - Vorlauftemperatur Hysterese Kühlen (Test)'
#     id: fsv_1062_probe
#     entity_category: diagnostic
#     state_class: measurement
#     unit_of_measurement: '°C'
#     device_class: temperature
#     accuracy_decimals: 1
#     filters:
#       - lambda: |-
#           const int16_t raw = static_cast<int16_t>(static_cast<uint16_t>(x));
#           if (raw < 10 || raw > 70) return NAN;
#           return raw * 0.1f;
#       - delta: 0  # nur echte Änderungen senden

#   - platform: samsung_nasa
#     message: 0x4320
#     nasa_mode: FSV
#     nasa_label: VAR_IN_FSV_1063
#     nasa_device_id: samsung_indoor
#     name: 'FSV 1063 - Raumtemperatur Hysterese Heizen (Test)'
#     id: fsv_1063_probe
#     entity_category: diagnostic
#     state_class: measurement
#     unit_of_measurement: '°C'
#     device_class: temperature
#     accuracy_decimals: 1
#     filters:
#       - lambda: |-
#           const int16_t raw = static_cast<int16_t>(static_cast<uint16_t>(x));
#           if (raw < 10 || raw > 70) return NAN;
#           return raw * 0.1f;
#       - delta: 0  # nur echte Änderungen senden

#   - platform: samsung_nasa
#     message: 0x4321
#     nasa_mode: FSV
#     nasa_label: VAR_IN_FSV_1064
#     nasa_device_id: samsung_indoor
#     name: 'FSV 1064 - Raumtemperatur Hysterese Kühlen (Test)'
#     id: fsv_1064_probe
#     entity_category: diagnostic
#     state_class: measurement
#     unit_of_measurement: '°C'
#     device_class: temperature
#     accuracy_decimals: 1
#     filters:
#       - lambda: |-
#           const int16_t raw = static_cast<int16_t>(static_cast<uint16_t>(x));
#           if (raw < 10 || raw > 70) return NAN;
#           return raw * 0.1f;
#       - delta: 0  # nur echte Änderungen senden

  # FSV 6031 (Abschalten bei lange niedriger Verdichterfrequenz):
  # KEIN verlaesslich zugeordneter NASA-Code; NICHT als falsche Entitaet anlegen.
  # FSV 6022 (min. Laufzeit), 6041 (Thermostatsteuerung) ebenfalls nicht
  # ohne Registeradresse abfragen. Zugriff per 'fsv: 6031' funktioniert NICHT;
  # die Beormund-Validierung erlaubt FSV-Nummern derzeit nur bis 5094.

  # Nützlicher Zusatz zur Taktdiagnose: positiv = VL ueber Soll.
  - platform: template
    name: 'Heizwasser Vorlaufabweichung Ist minus Soll'
    id: hp_flow_above_target
    unit_of_measurement: 'K'
    state_class: measurement
    accuracy_decimals: 2
    update_interval: 15s
    lambda: |-
      if (!id(water_out).has_state()) return NAN;
      if (id(outlet_target_requested).has_state()) return id(water_out).state - id(outlet_target_requested).state;
      if (!id(outlet_target).has_state()) return NAN;
      return id(water_out).state - id(outlet_target).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1011 - Kühlbetrieb maximale Vorlauftemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1011).has_state()) return NAN;
      return id(fsv_1011).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1012 - Kühlbetrieb minimale Vorlauftemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1012).has_state()) return NAN;
      return id(fsv_1012).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1021 - Kühlbetrieb maximale Raumtemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1021).has_state()) return NAN;
      return id(fsv_1021).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1022 - Kühlbetrieb minimale Raumtemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1022).has_state()) return NAN;
      return id(fsv_1022).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1031 - Heizbetrieb maximale Vorlauftemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1031).has_state()) return NAN;
      return id(fsv_1031).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1032 - Heizbetrieb minimale Vorlauftemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1032).has_state()) return NAN;
      return id(fsv_1032).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1041 - Heizbetrieb maximale Raumtemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1041).has_state()) return NAN;
      return id(fsv_1041).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1042 - Heizbetrieb minimale Raumtemperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1042).has_state()) return NAN;
      return id(fsv_1042).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1051 - Warmwasserspeicher maximale Temperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1051).has_state()) return NAN;
      return id(fsv_1051).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 1052 - Warmwasserspeicher minimale Temperatur'
    device_id: fsv_1
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_1052).has_state()) return NAN;
      return id(fsv_1052).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2011 - Heizkurve Außentemperatur bei Kälte'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2011).has_state()) return NAN;
      return id(fsv_2011).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2012 - Heizkurve Außentemperatur bei Wärme'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2012).has_state()) return NAN;
      return id(fsv_2012).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2021 - Heizkurve WL1 Vorlauf bei Kälte'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2021).has_state()) return NAN;
      return id(fsv_2021).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2022 - Heizkurve WL1 Vorlauf bei Wärme'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2022).has_state()) return NAN;
      return id(fsv_2022).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2031 - Heizkurve WL2 Vorlauf bei Kälte'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2031).has_state()) return NAN;
      return id(fsv_2031).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2032 - Heizkurve WL2 Vorlauf bei Wärme'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2032).has_state()) return NAN;
      return id(fsv_2032).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2051 - Kühlkurve Außentemperatur untere Grenze'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2051).has_state()) return NAN;
      return id(fsv_2051).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2052 - Kühlkurve Außentemperatur obere Grenze'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2052).has_state()) return NAN;
      return id(fsv_2052).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2061 - Kühlkurve WL1 maximale Vorlauftemperatur'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2061).has_state()) return NAN;
      return id(fsv_2061).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2062 - Kühlkurve WL1 minimale Vorlauftemperatur'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2062).has_state()) return NAN;
      return id(fsv_2062).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2071 - Kühlkurve WL2 maximale Vorlauftemperatur'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2071).has_state()) return NAN;
      return id(fsv_2071).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 2072 - Kühlkurve WL2 minimale Vorlauftemperatur'
    device_id: fsv_2
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2072).has_state()) return NAN;
      return id(fsv_2072).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3021 - Warmwasser maximale Wärmepumpentemperatur'
    device_id: fsv_3
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3021).has_state()) return NAN;
      return id(fsv_3021).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3022 - Warmwasser Ausschalthysterese'
    device_id: fsv_3
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3022).has_state()) return NAN;
      return id(fsv_3022).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3023 - Warmwasser Einschalthysterese'
    device_id: fsv_3
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3023).has_state()) return NAN;
      return id(fsv_3023).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3024 - Raumheizung Mindestlaufzeit'
    device_id: fsv_3
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3024).has_state()) return NAN;
      return id(fsv_3024).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3025 - Warmwasser Wärmepumpe maximale Laufzeit'
    device_id: fsv_3
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3025).has_state()) return NAN;
      return id(fsv_3025).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3026 - Raumheizung maximale Laufzeit zwischen Warmwasser'
    device_id: fsv_3
    unit_of_measurement: 'h'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3026).has_state()) return NAN;
      return id(fsv_3026).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3032 - Warmwasser Heizstab Einschaltverzögerung'
    device_id: fsv_3
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3032).has_state()) return NAN;
      return id(fsv_3032).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3033 - Warmwasser Heizstab Temperaturüberschwingung'
    device_id: fsv_3
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3033).has_state()) return NAN;
      return id(fsv_3033).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3043 - Warmwasser thermische Desinfektion Startstunde'
    device_id: fsv_3
    unit_of_measurement: 'h'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3043).has_state()) return NAN;
      return id(fsv_3043).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3044 - Warmwasser thermische Desinfektion Zieltemperatur'
    device_id: fsv_3
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3044).has_state()) return NAN;
      return id(fsv_3044).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3045 - Warmwasser thermische Desinfektion Dauer'
    device_id: fsv_3
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3045).has_state()) return NAN;
      return id(fsv_3045).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3052 - Warmwasser Timer-Aus Zeitdauer'
    device_id: fsv_3
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3052).has_state()) return NAN;
      return id(fsv_3052).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3046 - Warmwasser thermische Desinfektion Zeitlimit'
    device_id: fsv_3
    unit_of_measurement: 'h'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3046).has_state()) return NAN;
      return id(fsv_3046).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3081 - Zusatzheizung Stufe 1 Nennleistung'
    device_id: fsv_3
    unit_of_measurement: 'kW'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3081).has_state()) return NAN;
      return id(fsv_3081).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3082 - Zusatzheizung Stufe 2 Nennleistung'
    device_id: fsv_3
    unit_of_measurement: 'kW'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3082).has_state()) return NAN;
      return id(fsv_3082).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 3083 - Warmwasser Heizstab Nennleistung'
    device_id: fsv_3
    unit_of_measurement: 'kW'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3083).has_state()) return NAN;
      return id(fsv_3083).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4012 - Außentemperatur für Vorrangregelung'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4012).has_state()) return NAN;
      return id(fsv_4012).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4013 - Heizung Abschalttemperatur außen'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4013).has_state()) return NAN;
      return id(fsv_4013).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4024 - Zusatzheizung Außentemperaturschwelle'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4024).has_state()) return NAN;
      return id(fsv_4024).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4025 - Zusatzheizung Abtauunterstützung Temperaturschwelle'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4025).has_state()) return NAN;
      return id(fsv_4025).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4033 - Externe Wärmequelle Außentemperaturschwelle'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4033).has_state()) return NAN;
      return id(fsv_4033).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4042 - Mischventil Heizen Sollspreizung'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4042).has_state()) return NAN;
      return id(fsv_4042).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4043 - Mischventil Kühlen Sollspreizung'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4043).has_state()) return NAN;
      return id(fsv_4043).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4044 - Mischventil Regelfaktor'
    device_id: fsv_4
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4044).has_state()) return NAN;
      return id(fsv_4044).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4045 - Mischventil Regelintervall'
    device_id: fsv_4
    unit_of_measurement: 'min'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4045).has_state()) return NAN;
      return id(fsv_4045).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4046 - Mischventil Stellzeit'
    device_id: fsv_4
    unit_of_measurement: 's'
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4046).has_state()) return NAN;
      return id(fsv_4046).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5011 - Smart Grid Kühlung Vorlauftemperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5011).has_state()) return NAN;
      return id(fsv_5011).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5013 - Smart Grid Heizung Vorlauftemperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5013).has_state()) return NAN;
      return id(fsv_5013).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5014 - Smart Grid Heizung Raumtemperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5014).has_state()) return NAN;
      return id(fsv_5014).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5015 - Smart Grid Kühlkurve WL1 Temperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5015).has_state()) return NAN;
      return id(fsv_5015).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5016 - Smart Grid Kühlkurve WL2 Temperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5016).has_state()) return NAN;
      return id(fsv_5016).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5017 - Smart Grid Heizkurve WL1 Temperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5017).has_state()) return NAN;
      return id(fsv_5017).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5018 - Smart Grid Heizkurve WL2 Temperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5018).has_state()) return NAN;
      return id(fsv_5018).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5019 - Smart Grid Warmwasser Speichertemperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5019).has_state()) return NAN;
      return id(fsv_5019).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5021 - Warmwasser Sparbetrieb Temperaturabsenkung'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5021).has_state()) return NAN;
      return id(fsv_5021).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5023 - Warmwasser Sparbetrieb Thermo-Ein Temperatur'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5023).has_state()) return NAN;
      return id(fsv_5023).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5082 - Photovoltaik Kühlung Temperaturversatz'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5082).has_state()) return NAN;
      return id(fsv_5082).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5083 - Photovoltaik Heizung Temperaturversatz'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5083).has_state()) return NAN;
      return id(fsv_5083).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5092 - Smart Grid Heizung Temperaturänderung'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5092).has_state()) return NAN;
      return id(fsv_5092).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 5093 - Smart Grid Warmwasser Temperaturänderung'
    device_id: fsv_5
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_5093).has_state()) return NAN;
      return id(fsv_5093).state;
    filters:
      - delta: 0  # nur echte Änderungen senden
  - platform: template
    name: 'FSV 4052 - Inverterpumpe Sollspreizung'
    device_id: fsv_4
    unit_of_measurement: '°C'
    device_class: temperature
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4052).has_state()) return NAN;
      return id(fsv_4052).state;
    filters:
      - delta: 0  # nur echte Änderungen senden

  - platform: template
    name: 'FSV 4053 - Inverterpumpe Regelfaktor'
    device_id: fsv_4
    state_class: measurement
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4053).has_state()) return NAN;
      return id(fsv_4053).state;
    filters:
      - delta: 0  # nur echte Änderungen senden


  # interne Zahlenwerte für die Aktion der Climate-Kacheln
  - platform: samsung_nasa
    message: 0x4067
    nasa_device_id: samsung_indoor
    name: 'Dreiwegeventil Code (intern)'
    id: ventil_code
    internal: true
  - platform: samsung_nasa
    message: 0x4028
    nasa_device_id: samsung_indoor
    name: 'Thermoanforderung Code (intern)'
    id: thermo_code
    internal: true

binary_sensor:
  # Einzelbits von 0x8404, nur beobachtete Bits, ohne Funktionszuordnung (Auswertung 30.10.2026)
  - platform: template
    name: 'NASA 0x8404 Bit 01'
    device_id: nasa_roh
    id: nasa_8404_bit_01
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 06'
    device_id: nasa_roh
    id: nasa_8404_bit_06
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 09'
    device_id: nasa_roh
    id: nasa_8404_bit_09
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 13'
    device_id: nasa_roh
    id: nasa_8404_bit_13
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 15'
    device_id: nasa_roh
    id: nasa_8404_bit_15
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 16'
    device_id: nasa_roh
    id: nasa_8404_bit_16
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 18'
    device_id: nasa_roh
    id: nasa_8404_bit_18
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 23'
    device_id: nasa_roh
    id: nasa_8404_bit_23
    entity_category: diagnostic
  - platform: template
    name: 'NASA 0x8404 Bit 26'
    device_id: nasa_roh
    id: nasa_8404_bit_26
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x4067
    nasa_device_id: samsung_indoor
    name: 'Dreiwegeventil Warmwasserstellung'
    id: ventil_warmwasser
    on_state:
      then:
        - script.execute: betriebsart_pruefen
  - platform: samsung_nasa
    message: 0x402e
    nasa_device_id: samsung_indoor
    name: 'Abtauung aktiv'
    id: abtauung_aktiv
    on_state:
      then:
        - script.execute: betriebsart_pruefen
  - platform: samsung_nasa
    message: 0x4028
    nasa_device_id: samsung_indoor
    name: 'Thermoanforderung aktiv'
  - platform: samsung_nasa
    message: 0x406c
    nasa_device_id: samsung_indoor
    name: 'Elektrische Zusatzheizung Status'
  - platform: samsung_nasa
    message: 0x4087
    nasa_device_id: samsung_indoor
    name: 'Warmwasser Heizstab Status'
  - platform: samsung_nasa
    message: 0x4089
    nasa_device_id: samsung_indoor
    name: 'Heizwasserpumpe aktiv'
  - platform: samsung_nasa
    message: 0x406f
    nasa_device_id: samsung_indoor
    name: 'Vorlauftemperatur als Regelreferenz aktiv'
  - platform: samsung_nasa
    message: 0x8010
    nasa_device_id: samsung_outdoor
    name: 'Verdichter in Betrieb'
  - platform: samsung_nasa
    message: 0x8017
    nasa_device_id: samsung_outdoor
    name: 'Heißgasventil Status'
  - platform: samsung_nasa
    message: 0x8019
    nasa_device_id: samsung_outdoor
    name: 'Kältemittel Flüssigkeitsventil Status'
  - platform: samsung_nasa
    message: 0x8021
    nasa_device_id: samsung_outdoor
    name: 'EVI Bypassventil Status'
  - platform: samsung_nasa
    message: 0x801a
    nasa_device_id: samsung_outdoor
    name: 'Kältemittel Vierwegeventil Status'
  - platform: samsung_nasa
    message: 0x80af
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Bodenheizung Status'
  - platform: samsung_nasa
    message: 0x80d7
    nasa_device_id: samsung_outdoor
    name: 'Plattenwärmetauscher Zusatzheizung Status'
  - platform: template
    name: 'FSV 3031 - Warmwasser Heizstab Freigabe'
    device_id: fsv_3
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_3031).has_state()) return {};
      return id(fsv_3031).state;

  - platform: template
    name: 'FSV 3041 - Warmwasser thermische Desinfektion aktiv'
    device_id: fsv_3
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_3041).has_state()) return {};
      return id(fsv_3041).state;

  - platform: template
    name: 'FSV 3051 - Warmwasser Timer-Aus aktiviert'
    device_id: fsv_3
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_3051).has_state()) return {};
      return id(fsv_3051).state;

  - platform: template
    name: 'FSV 4023 - Zusatzheizung Kältekompensation'
    device_id: fsv_4
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_4023).has_state()) return {};
      return id(fsv_4023).state;

  - platform: template
    name: 'FSV 4031 - Externe Wärmequelle Freigabe'
    device_id: fsv_4
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_4031).has_state()) return {};
      return id(fsv_4031).state;

  - platform: template
    name: 'FSV 4032 - Externe Wärmequelle Priorität'
    device_id: fsv_4
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_4032).has_state()) return {};
      return id(fsv_4032).state;

  - platform: template
    name: 'FSV 4061 - Zonenregelung aktiviert'
    device_id: fsv_4
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_4061).has_state()) return {};
      return id(fsv_4061).state;

  - platform: template
    name: 'FSV 5022 - Warmwasser Sparbetrieb aktiviert'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5022).has_state()) return {};
      return id(fsv_5022).state;

  - platform: template
    name: 'FSV 5041 - Netzbetreiber Fernsteuerung aktiviert'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5041).has_state()) return {};
      return id(fsv_5041).state;

  - platform: template
    name: 'FSV 5051 - Verdichter Frequenzbegrenzungsfunktion aktiviert'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5051).has_state()) return {};
      return id(fsv_5051).state;

  - platform: template
    name: 'FSV 5081 - Photovoltaiksteuerung aktiviert'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5081).has_state()) return {};
      return id(fsv_5081).state;

  - platform: template
    name: 'FSV 5091 - Smart Grid Regelung aktiviert'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5091).has_state()) return {};
      return id(fsv_5091).state;

  - platform: template
    name: 'FSV 5094 - Smart Grid Warmwasser Betriebsart'
    device_id: fsv_5
    entity_category: diagnostic
    lambda: |-
      if (!id(fsv_5094).has_state()) return {};
      return id(fsv_5094).state;

  - platform: template
    name: 'Nachtfenster aktiv (20–06)'
    lambda: |-
      auto now = id(ha_time).now();
      if (!now.is_valid()) return {};
      return now.hour >= 20 || now.hour < 6;

  - platform: template
    name: 'Leisebetrieb aktiv (abgeleitet)'
    lambda: |-
      // Nur heuristische Niedriglast-Erkennung; kein echter Quiet-Modus-Status.
      if (!id(compressor_frequency).has_state() || id(compressor_frequency).state <= 0) return false;
      if (!id(fan_speed_rpm).has_state() || !id(target_compressor_frequency).has_state()) return false;
      return id(fan_speed_rpm).state <= 320 && id(target_compressor_frequency).state <= 45;

text_sensor:
  # Neu/unbekannt: 0x840D (32 Bit) exakt als Hex-Text; ein Sensor (Float) würde die unteren Bits verlieren.
  - platform: samsung_nasa
    message: 0x840D
    nasa_device_id: samsung_outdoor
    name: 'Neu 0x840D (unbekannt, hex)'
    device_id: nasa_roh
    id: wp_neu_840d
    numeric_format: hex
    entity_category: diagnostic
  # 0x8404 exakt (Ganzzahl ohne Gleitkommaverlust) und hexadezimal; Bedeutung offen (Auswertung 30.10.2026)
  - platform: samsung_nasa
    message: 0x8404
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8404 Rohwert exakt'
    device_id: nasa_roh
    id: nasa_8404_exakt
    entity_category: diagnostic
    on_value:
      then:
        - lambda: |-
            const uint32_t v = (uint32_t) strtoll(x.c_str(), nullptr, 10);
            char hex[11];
            snprintf(hex, sizeof(hex), "0x%08X", (unsigned) v);
            id(nasa_8404_hex).publish_state(hex);
            id(nasa_8404_bit_01).publish_state((v >> 1) & 1);
            id(nasa_8404_bit_06).publish_state((v >> 6) & 1);
            id(nasa_8404_bit_09).publish_state((v >> 9) & 1);
            id(nasa_8404_bit_13).publish_state((v >> 13) & 1);
            id(nasa_8404_bit_15).publish_state((v >> 15) & 1);
            id(nasa_8404_bit_16).publish_state((v >> 16) & 1);
            id(nasa_8404_bit_18).publish_state((v >> 18) & 1);
            id(nasa_8404_bit_23).publish_state((v >> 23) & 1);
            id(nasa_8404_bit_26).publish_state((v >> 26) & 1);
  - platform: template
    name: 'NASA 0x8404 hex'
    device_id: nasa_roh
    id: nasa_8404_hex
    entity_category: diagnostic
    update_interval: never
  # Letzter Empfang 0x803F/0x8404 (passiv, aus jedem Telegramm); höchstens einmal pro Minute, nur bei neuem Empfang
  - platform: template
    name: 'NASA 0x803F letzter Empfang'
    device_id: nasa_roh
    id: nasa_803f_letzter_empfang
    device_class: timestamp
    entity_category: diagnostic
    update_interval: never
  - platform: template
    name: 'NASA 0x8404 letzter Empfang'
    device_id: nasa_roh
    id: nasa_8404_letzter_empfang
    device_class: timestamp
    entity_category: diagnostic
    update_interval: never
  - platform: samsung_nasa
    message: 0x061C
    nasa_device_id: samsung_wifikit
    name: WLAN-Modul MAC-Adresse
    entity_category: diagnostic
  # Struktur-Kennungen aus dem Startmitschnitt 23.10.2026 ; werden beim Start des ESP abgefragt
  - platform: samsung_nasa
    message: 0x061A
    nasa_device_id: samsung_outdoor
    name: 'Modellbezeichnung'
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0605
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Standort'
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0607
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Seriennummer'
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0607
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Seriennummer'
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8601
    nasa_device_id: samsung_outdoor
    name: 'Inverter Micom'
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x461E
    nasa_device_id: samsung_indoor
    name: 'Fehlerhistorie Innengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  # FSV-Info 0x4612 (Antwort auf Leseanfrage mit FSV-Nummer): [FSV 2B] 01 [Typ] 01 [Min 2B] [Max 2B] [Wert 2B] 01 00 00 00
  - platform: samsung_nasa
    message: 0x4612
    nasa_device_id: samsung_indoor
    name: 'FSV-Info Antwort (0x4612)'
    id: fsv_info_antwort
    entity_category: diagnostic
    on_value:
      - lambda: |-
          // Antwort als Hex-Text: [FSV 2B] 01 [Typ] [x] [Min 2B] [Max 2B] [Wert 2B] ...; Typ 0x0A = Wert x 0,1
          std::vector<uint8_t> b;
          for (size_t i = 0; i + 1 < x.size(); i += 3) b.push_back((uint8_t) strtol(x.substr(i, 2).c_str(), nullptr, 16));
          if (b.size() < 11) return;
          const int nr = (b[0] << 8) | b[1];
          const int16_t roh = (int16_t) ((b[9] << 8) | b[10]);
          // Typ 0x0A und die Hysterese-FSV 1061-1064 in 0,1 K; -1 (FFFF) = nicht belegt
          const bool zehntel = b[3] == 0x0A || (nr >= 1061 && nr <= 1064);
          const float w = roh == -1 ? NAN : (zehntel ? roh / 10.0f : (float) roh);
          switch (nr) {
              case 1061: id(fsvinfo_1061).publish_state(w); break;
              case 1062: id(fsvinfo_1062).publish_state(w); break;
              case 1063: id(fsvinfo_1063).publish_state(w); break;
              case 1064: id(fsvinfo_1064).publish_state(w); break;
              case 4054: id(fsvinfo_4054).publish_state(w); break;
              case 4062: id(fsvinfo_4062).publish_state(w); break;
              case 4063: id(fsvinfo_4063).publish_state(w); break;
              case 5033: id(fsvinfo_5033).publish_state(w); break;
              case 6022: id(fsvinfo_6022).publish_state(w); break;
              case 6031: id(fsvinfo_6031).publish_state(w); break;
              case 6041: id(fsvinfo_6041).publish_state(w); break;
              default: break;
          }
  # --- NASA-Strukturen (23.10.2026): Inhalt als Text, wenn druckbar, sonst Hex; Bedeutung unbestätigt ---
  - platform: samsung_nasa
    message: 0x0600
    nasa_device_id: samsung_indoor
    name: 'Produktoption Innengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0601
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0601 AD_OPTION_INSTALL'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0602
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0602 AD_OPTION_INSTALL_2'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0603
    nasa_device_id: samsung_indoor
    name: 'NASA 0x0603 AD_OPTION_CYCLE'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0608
    nasa_device_id: samsung_indoor
    name: 'Firmware-Stand Innengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x0608
    nasa_device_id: samsung_outdoor
    name: 'Firmware-Stand Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x060C
    nasa_device_id: samsung_outdoor
    name: 'EEPROM-Stand Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x4604
    nasa_device_id: samsung_indoor
    name: 'NASA 0x4604 IN_INSTALL_INDOOR_SETUP_INFO'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x8608
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x8608'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x860C
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x860C'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x860D
    nasa_device_id: samsung_outdoor
    name: 'NASA 0x860D OUTDOOR_MODELINFORMATION'
    device_id: nasa_roh
    internal: true  # ohne Funktion in dieser Anlage (Einordnung 06.11.2026)
    entity_category: diagnostic
  # Lesende Anzeigen; keine select-Plattform und damit keine Schreibsteuerung.
  # FSV 5042/5043: Optionstexte aus der Fork-Bibliothek (22.10.2026: 5042 = All, 5043 = High).
  - platform: template
    name: 'FSV 5042 - Waermequelle bei Betriebsbegrenzung'
    device_id: fsv_5
    id: fsv_5042_readonly
    entity_category: diagnostic
    update_interval: 10s
    lambda: |-
      if (!id(fsv_5042).has_state()) return {};
      return id(fsv_5042).current_option().str();
  - platform: template
    name: 'FSV 5043 - Kontaktlogik Benefit kWh'
    device_id: fsv_5
    id: fsv_5043_readonly
    entity_category: diagnostic
    update_interval: 10s
    lambda: |-
      if (!id(fsv_5043).has_state()) return {};
      return id(fsv_5043).current_option().str();
  # --- NASA-Rohwerte (22.10.2026): beobachtete bzw. bei Beormund vordefinierte Kennungen, neutral benannt, unskaliert; Bedeutung unbestätigt ---
  - platform: samsung_nasa
    message: 0x8003
    nasa_device_id: samsung_outdoor
    name: 'Betriebszustand Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x800D
    nasa_device_id: samsung_outdoor
    name: 'Lüfter Betriebszustand Außengerät'
    device_id: nasa_roh
    entity_category: diagnostic
  - platform: samsung_nasa
    message: 0x4067
    nasa_device_id: samsung_indoor
    name: 'Dreiwegeventil Stellung'
    mapping:  # deutsche Texte (Kennwerte wie in der Komponente)
      0: 'Heizbetrieb (Raum)'
      1: 'Warmwasser (Speicher)'
  - platform: samsung_nasa
    message: 0x4002
    nasa_device_id: samsung_indoor
    name: 'Inneneinheit Betriebsart'
    mapping:  # deutsche Texte (Kennwerte wie in der Komponente)
      0: 'Auto'
      1: 'Kühlen'
      2: 'Entfeuchten'
      3: 'Lüften'
      4: 'Heizen'
      11: 'Auto-Kühlen'
      12: 'Auto-Entfeuchten'
      13: 'Auto-Lüften'
      14: 'Auto-Heizen'
      21: 'Kältespeicher'
      24: 'Warmwasser'
      255: 'Unbekannt/Ruhe'
  - platform: samsung_nasa
    message: 0x8001
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Betriebszustand'
    mapping:  # deutsche Texte (Kennwerte wie in der Komponente)
      0: 'Stopp'
      1: 'Sicherheit'
      2: 'Normal'
      3: 'Ausgleich'
      4: 'Rückgewinnung'
      5: 'Abtauen'
      6: 'Verdichter herunterfahren'
      7: 'Gesperrt'
      8: 'Prüfgerät Leitung'
      9: 'Prüfgerät Platine'
      10: 'Testbetrieb'
      11: 'Nachfüllen'
      12: 'Abpumpen (Pump Down)'
      13: 'Abpumpen (Pump Out)'
      14: 'Vakuum'
      15: 'Prüfgerät Kalorimetrie'
      16: 'Abpumpen Stopp'
      17: 'Teilstopp'
      18: 'Rohrprüfung'
      19: 'Kältemittelprüfung'
      20: 'Prüfgerät FPT'
      21: 'Wechsel Heizen/Kühlen ohne Stopp'
      22: 'Selbstprüfung'
      23: 'Entladung'
      24: 'Teilabtauung'
      25: 'Inverterprüfung'
      26: 'Abtauen ohne Stopp'
      27: 'Fernprüfung'
      28: 'Nennbetrieb'
      29: 'PC-Test'
      30: 'Abpumpen Thermo aus'
      31: '3-Phasen-Test'
      32: 'Smart Install'
      33: 'Abtau-Leistungstest'
      34: 'Lüfterplatine prüfen'
      35: 'Automatische Rohrzuordnung'
      36: 'Automatische Befüllung'
  - platform: samsung_nasa
    message: 0x8000
    nasa_device_id: samsung_outdoor
    name: 'Außeneinheit Servicebetriebsart'
    mapping:  # deutsche Texte (Kennwerte wie in der Komponente)
      0: 'Nicht aktiv'
      2: 'Probelauf Heizen'
      3: 'Abpumpen (Pump Out)'
      13: 'Probelauf Kühlen'
      14: 'Abpumpen (Pump Down)'
  - platform: samsung_nasa
    message: 0x8061
    nasa_device_id: samsung_outdoor
    name: 'Abtauung Ablaufstatus'
    mapping:  # deutsche Texte (Kennwerte wie in der Komponente)
      0: 'Keine Abtauung'
      1: 'Abtauung bereit'
      2: 'Abtauung Start'
      3: 'Abtauung Stufe 1'
      4: 'Abtauung Stufe 2'
      5: 'Abtauung Abschluss'
      6: 'Abtauung Ende'
      7: 'Abtauung fertig'
      255: 'keine Abtauung (kein Wert)'
  - platform: samsung_nasa
    message: 0x8235
    nasa_device_id: samsung_outdoor
    name: 'Samsung Fehlerbeschreibung'
  - platform: template
    name: 'FSV 2041 - Heizkurve WL1 oder WL2 Auswahl'
    device_id: fsv_2
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2041).has_state()) return {};
      return id(fsv_2041).current_option().str();

  - platform: template
    name: 'FSV 2081 - Kühlkurve WL1 oder WL2 Auswahl'
    device_id: fsv_2
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2081).has_state()) return {};
      return id(fsv_2081).current_option().str();

  - platform: template
    name: 'FSV 2091 - Externer Raumthermostat Zone 1'
    device_id: fsv_2
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2091).has_state()) return {};
      return id(fsv_2091).current_option().str();

  - platform: template
    name: 'FSV 2092 - Externer Raumthermostat Zone 2'
    device_id: fsv_2
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2092).has_state()) return {};
      return id(fsv_2092).current_option().str();

  - platform: template
    name: 'FSV 2093 - Raumtemperaturregelung Betriebsart'
    device_id: fsv_2
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_2093).has_state()) return {};
      return id(fsv_2093).current_option().str();

  - platform: template
    name: 'FSV 3011 - Warmwasserbereitung aktivierte Betriebsart'
    device_id: fsv_3
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3011).has_state()) return {};
      return id(fsv_3011).current_option().str();

  - platform: template
    name: 'FSV 3042 - Warmwasser thermische Desinfektion Wochentag'
    device_id: fsv_3
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3042).has_state()) return {};
      return id(fsv_3042).current_option().str();

  - platform: template
    name: 'FSV 3061 - Solarthermie oder Warmwasserthermostat aktiviert'
    device_id: fsv_3
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3061).has_state()) return {};
      return id(fsv_3061).current_option().str();

  - platform: template
    name: 'FSV 3071 - Dreiwegeventil Ausrichtung'
    device_id: fsv_3
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_3071).has_state()) return {};
      return id(fsv_3071).current_option().str();

  - platform: template
    name: 'FSV 4011 - Vorrang Raumheizung oder Warmwasser'
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4011).has_state()) return {};
      return id(fsv_4011).current_option().str();

  - platform: template
    name: 'FSV 4021 - Elektrische Zusatzheizung Betriebsart'
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4021).has_state()) return {};
      return id(fsv_4021).current_option().str();

  - platform: template
    name: 'FSV 4022 - Zusatzheizung und Warmwasser Heizstab Priorität'
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4022).has_state()) return {};
      return id(fsv_4022).current_option().str();

  - platform: template
    name: 'FSV 4041 - Mischventil Installation und Betriebsart'
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4041).has_state()) return {};
      return id(fsv_4041).current_option().str();

  - platform: template
    name: 'FSV 4051 - Inverterpumpe PWM Regelmodus'
    device_id: fsv_4
    entity_category: diagnostic
    update_interval: 15s
    lambda: |-
      if (!id(fsv_4051).has_state()) return {};
      return id(fsv_4051).current_option().str();



# FSV-Leseanforderungen (KEINE Schreibvorgaenge). Groesse je Batch begrenzt.
# Bei 80+ FSV Werten kann der ESP32 ueberlastet werden; Vollversion erst nach RAM-Check.

# Climate-Kacheln (Komponente): Warmwasser mit Soll, Ist und Betriebsart als Preset; Heizung nur Ein/Aus, Vorlauf
# und Anforderung – kein Sollwert, weil die Anlage nach Heizkurve regelt (Versatz bleibt eigene Zahl).
climate:
  - platform: samsung_nasa
    name: 'Warmwasser'
    id: climate_warmwasser
    power_switch_id: dhw_power
    current_temp_sensor_id: warm_water
    target_temp_number_id: dhw_target
    custom_preset_select_id: dhw_mode
    action_mode_sensor:
      id: ventil_code
      mappings:
        0: CLIMATE_ACTION_IDLE
        1: CLIMATE_ACTION_HEATING
    visual:
      min_temperature: 30
      max_temperature: 60
      temperature_step:
        target_temperature: 1
        current_temperature: 0.1
  - platform: samsung_nasa
    name: 'Heizung'
    id: climate_heizung
    power_switch_id: heating_power
    current_temp_sensor_id: water_out
    action_mode_sensor:
      id: thermo_code
      mappings:
        0: CLIMATE_ACTION_IDLE
        1: CLIMATE_ACTION_HEATING
    visual:
      min_temperature: 15
      max_temperature: 60
      temperature_step:
        target_temperature: 1
        current_temperature: 0.1

interval:
  # Neu/unbekannt: alle 10 min gezielt beim Außengerät lesen (nur lesend)
  - interval: 600s
    then:
      - samsung_nasa.request_read:
          addressed: true
          id: [wp_neu_80b7, wp_neu_82b0, wp_neu_82b1, wp_neu_82ac, wp_neu_82ad, wp_neu_823a, wp_neu_8283, wp_neu_82c6]
      - delay: 3s
      - samsung_nasa.request_read:
          addressed: true
          id: [wp_neu_82f3, wp_neu_8299, wp_neu_808a, wp_neu_8257, wp_neu_824a, wp_neu_8289, wp_neu_828a, wp_neu_828b]
      - delay: 3s
      - samsung_nasa.request_read:
          addressed: true
          id: [wp_neu_828c, wp_neu_8297, wp_neu_829e, wp_neu_826a, wp_neu_827b, wp_neu_827d, wp_neu_82ab, wp_neu_840d]
  # Heißgas-Sollwerte 0x8223/0x422B: gezielte Abfrage am 30.10.2026 getestet, Außen- und Innengerät antworten
  # mit 65535 (= bei diesem Modell nicht vorhanden). Daher keine regelmäßige Abfrage.
  # Empfangszeitpunkte 0x803F/0x8404 einmal pro Minute veröffentlichen, nur wenn neu
  - interval: 60s
    then:
      - lambda: |-
          static uint32_t gesendet_803f = 0, gesendet_8404 = 0;
          if (id(nasa_803f_empfang) != 0 && id(nasa_803f_empfang) != gesendet_803f) {
            gesendet_803f = id(nasa_803f_empfang);
            id(nasa_803f_letzter_empfang).publish_state(ESPTime::from_epoch_utc(gesendet_803f).strftime("%Y-%m-%dT%H:%M:%SZ"));
          }
          if (id(nasa_8404_empfang) != 0 && id(nasa_8404_empfang) != gesendet_8404) {
            gesendet_8404 = id(nasa_8404_empfang);
            id(nasa_8404_letzter_empfang).publish_state(ESPTime::from_epoch_utc(gesendet_8404).strftime("%Y-%m-%dT%H:%M:%SZ"));
          }
  # Diagnose begrenzen: nach 20 min oder bei < 30 kB freiem Speicher automatisch aus (Grund im Log)
  - interval: 10s
    then:
      - if:
          condition:
            lambda: |-
              // auch wenn der Versand wegen knappem Speicher schon in on_message gesperrt wurde
              return id(debug_gesamt).state &&
                     (!id(debug_stream_enabled) || millis() - id(debug_start_ms) > 20UL * 60UL * 1000UL ||
                      esp_get_free_heap_size() < 30000);
          then:
            - logger.log:
                level: WARN
                tag: syslog_control
                format: 'Diagnose automatisch beendet (Laufzeit %u s, freier Speicher %u Byte)'
                args: ['(unsigned) ((millis() - id(debug_start_ms)) / 1000)', '(unsigned) esp_get_free_heap_size()']
            - switch.turn_off: debug_gesamt
  # Stündlich: FSV (ändern sich nur durch Einstellen am Bedienteil oder per Tool) und FSV-Info.
  # Statische Gerätedaten (Modell, Seriennummern, Firmware, MAC) nur in der Startrunde: ändern sie sich, war die
  # Anlage stromlos und der ESP startet ohnehin neu. Fehlerhistorie bei jeder Änderung des Fehlercodes.
  - interval: 1h
    startup_delay: 1h
    then:
      - script.execute: fsv_lesen
      - script.wait: fsv_lesen
      - script.execute: fsv_info_lesen
#       # 1061-1064: zusaetzliche, nur lesende PROBES mit unbestaetigten NASA-IDs
#       - samsung_nasa.request_read:
#           id: [fsv_1061_probe, fsv_1062_probe, fsv_1063_probe, fsv_1064_probe]

button:
  # Einmal-Abfrage weiterer Kennungen (gezielt an 10.00.00, nur lesend); Antworten erscheinen im Debug-Mitschnitt
  # als 'Undefined'. Vorher 'Debug & Syslog' einschalten.
  - platform: template
    name: 'Unbekannte Kennungen einmal lesen'
    id: unbekannte_kennungen_lesen
    icon: mdi:magnify-scan
    entity_category: diagnostic
    on_press:
      - lambda: |-
          id(samsung_nasa_controller).set_debug_log_undefined_messages(true);
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x40A8, 0x40EA, 0x4109, 0x415A, 0x428E, 0x428F, 0x441C, 0x8002, 0x8004, 0x8006});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x8007, 0x8008, 0x8009, 0x800A, 0x800B, 0x800E, 0x8030, 0x8036, 0x8043, 0x8057});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x805F, 0x806B, 0x806C, 0x806D, 0x806E, 0x806F, 0x8070, 0x8071, 0x8072, 0x8073});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x8074, 0x8076, 0x8082, 0x8084, 0x8085, 0x8086, 0x8087, 0x8088, 0x8089, 0x808B});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x808C, 0x8090, 0x8091, 0x8093, 0x8094, 0x809B, 0x80C0, 0x80C2, 0x80C4, 0x80CF});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x80DF, 0x8246, 0x824A, 0x824F, 0x8258, 0x8259, 0x825E, 0x8269, 0x826A, 0x827B});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x827D, 0x8284, 0x8285, 0x8288, 0x8289, 0x828A, 0x828B, 0x828C, 0x828D, 0x828E});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x828F, 0x8290, 0x8291, 0x8292, 0x8293, 0x8294, 0x8295, 0x8296, 0x8297, 0x829C});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x829D, 0x829E, 0x82A1, 0x82A6, 0x82AB, 0x82AF, 0x82B4, 0x82B9, 0x82E2, 0x840A});
      - delay: 4s
      - lambda: |-
          id(samsung_nasa_controller).read_from("10.00.00", {0x840D, 0x8418, 0x841B, 0x841C, 0x841D});
      - delay: 4s
      - delay: 20s
      - lambda: |-
          id(samsung_nasa_controller).set_debug_log_undefined_messages(false);

  # EXPERIMENTELL: NASA 0x8065 = 1; Wirkung als K3-Reset nicht bestaetigt.
  # Ausschliesslich manueller Aufruf. Keine automatische Fehlerquittierung.
  - platform: template
    name: 'E438 Reset-Test 0x8065'
    id: e438_reset_test
    icon: mdi:restart-alert
    entity_category: diagnostic
    on_press:
      - if:
          condition:
            lambda: |-
              if (!id(error_code).has_state() || !id(compressor_frequency).has_state() ||
                  id(error_code).state != 438.0f || id(compressor_frequency).state != 0.0f) {
                ESP_LOGW("reset_test", "Nicht gesendet: benoetigt E438 und Verdichter 0 Hz; Fehler=%.0f, Hz=%.1f",
                         id(error_code).state, id(compressor_frequency).state);
                return false;
              }
              static uint32_t last_attempt = 0;
              const uint32_t now_ms = millis();
              if (last_attempt != 0 && (uint32_t)(now_ms - last_attempt) < 60000) {
                ESP_LOGW("reset_test", "Nicht gesendet: 60 Sekunden Abstand zwischen Testversuchen erforderlich");
                return false;
              }
              last_attempt = now_ms;
              ESP_LOGW("reset_test", "EXPERIMENT: NASA Request an 10.00.00: 0x8065 = 1; Resetwirkung NICHT bestaetigt");
              return true;
          then:
            - samsung_nasa.request_write_as:
                nasa_device_id: samsung_outdoor
                message: 0x8065
                value: 1
                data_type: request

  # Fehler-Reset: NASA WRITE (nicht Request) 0x8065 = 2 an 10.00.00.
  # Wert 1 (obiger Test) setzte beim Reset auch Einstellungen zurück; Wert 2 wird als normaler Fehler-Reset vermutet.
  # Nur manuell, nur bei E438 und stehendem Verdichter, 60 s Abstand. Nicht automatisch.
  - platform: template
    name: 'Fehler zurücksetzen (E438)'
    id: e438_reset_write2
    icon: mdi:restart
    on_press:
      - if:
          condition:
            lambda: |-
              if (!id(error_code).has_state() || !id(compressor_frequency).has_state() ||
                  id(error_code).state != 438.0f || id(compressor_frequency).state != 0.0f) {
                ESP_LOGW("reset_test", "Nicht gesendet: benoetigt E438 und Verdichter 0 Hz; Fehler=%.0f, Hz=%.1f",
                         id(error_code).state, id(compressor_frequency).state);
                return false;
              }
              static uint32_t last_attempt = 0;
              const uint32_t now_ms = millis();
              if (last_attempt != 0 && (uint32_t)(now_ms - last_attempt) < 60000) {
                ESP_LOGW("reset_test", "Nicht gesendet: 60 Sekunden Abstand erforderlich");
                return false;
              }
              last_attempt = now_ms;
              ESP_LOGW("reset_test", "NASA Write an 10.00.00: 0x8065 = 2 (Fehler-Reset)");
              return true;
          then:
            - samsung_nasa.request_write_as:
                nasa_device_id: samsung_outdoor
                message: 0x8065
                value: 2
                data_type: write

  # Fehlerdaten des Aussengeraets abfragen (Telegramme 31.10.2026 am Bus mitgeschnitten). Antworten nur im Rohbyte-Mitschnitt
  # (Debug & Syslog + NASA Rohbytes), Auswertung: docker-ki-environment/scripts/wp-860b-dekodieren.py.
  # Weitere FSV über FSV-Info lesen (0x4612, NASA READ an 20.00.00, Nutzdaten = FSV-Nummer + 13 x 0), wie das WLAN-Modul beim Start. Nur lesend.
  - platform: template
    name: 'FSV über FSV-Info lesen (0x4612)'
    id: fsv_info_lesen_taste
    icon: mdi:magnify
    entity_category: diagnostic
    on_press:
      - script.execute: fsv_info_lesen
  - platform: template
    name: 'Gerätedaten lesen'
    id: geraetedaten_lesen_taste
    icon: mdi:information-outline
    entity_category: diagnostic
    on_press:
      - script.execute: geraetedaten_lesen
  # 0x461E Fehlerhistorie Innengeraet: NASA READ an 20.00.00, Nutzdaten 5 x 0 (Antwort 46 Byte).
  # Es werden nur lesende Abfragen gesendet.
  - platform: template
    name: 'Fehlerhistorie 0x461E lesen'
    id: fehlerhistorie_461e_lesen
    icon: mdi:history
    entity_category: diagnostic
    on_press:
      - logger.log:
          level: WARN
          tag: fehlerdaten
          format: "Lese 0x461E (Fehlerhistorie) von 20.00.00"
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x461E
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00]
  # 0x860B Zyklusdaten vor dem Fehler (Aussengeraet): Anfrage als Datentyp 2 (Write) an 10.00.00
  # mit Nutzdaten 00 01 00 00 00 00 als Abrufbefehl; das Aussengeraet streamt 30 Datensaetze (1/min) x 13 Pakete.
  # Exakte Wiederholung des mitgeschnittenen Telegramms, aendert laut Mitschnitt keine Einstellung. Mindestabstand 5 min.
  - platform: template
    name: 'Zyklusdaten vor Fehler 0x860B abrufen'
    id: zyklusdaten_860b_abrufen
    icon: mdi:chart-timeline-variant
    entity_category: diagnostic
    on_press:
      - if:
          condition:
            lambda: |-
              static uint32_t letzter = 0;
              const uint32_t jetzt = millis();
              if (letzter != 0 && (uint32_t)(jetzt - letzter) < 300000) {
                ESP_LOGW("fehlerdaten", "0x860B nicht gesendet: 5 min Abstand erforderlich");
                return false;
              }
              letzter = jetzt;
              ESP_LOGW("fehlerdaten", "Rufe 0x860B (Zyklusdaten vor Fehler) von 10.00.00 ab");
              return true;
          then:
            - samsung_nasa.send_structure:
                nasa_device_id: samsung_outdoor
                message: 0x860B
                data_type: write
                payload: [0x00, 0x01, 0x00, 0x00, 0x00, 0x00]
  # 0x860B Betriebsart 3: Fehlercode-Historie des Aussengeraets (Ringspeicher 200 Eintraege, ohne Zeiten).
  # Antwort 16 Pakete; Aufbau siehe README der Komponente (Abschnitt 0x860B request modes).
  # Nur die getesteten Betriebsarten 1-4 und 6 verwenden.
  - platform: template
    name: 'Fehlercodes Aussengeraet 0x860B abrufen'
    id: fehlercodes_860b_abrufen
    icon: mdi:alert-circle-outline
    entity_category: diagnostic
    on_press:
      - if:
          condition:
            lambda: |-
              static uint32_t letzter = 0;
              const uint32_t jetzt = millis();
              if (letzter != 0 && (uint32_t)(jetzt - letzter) < 300000) {
                ESP_LOGW("fehlerdaten", "0x860B/3 nicht gesendet: 5 min Abstand erforderlich");
                return false;
              }
              letzter = jetzt;
              ESP_LOGW("fehlerdaten", "Rufe 0x860B Betriebsart 3 (Fehlercodes) von 10.00.00 ab");
              return true;
          then:
            - samsung_nasa.send_structure:
                nasa_device_id: samsung_outdoor
                message: 0x860B
                data_type: write
                payload: [0x00, 0x03, 0x00, 0x00, 0x00, 0x00]

script:
  # Startrunde: erst alle Werte einmal vom Bus lesen, dann WLAN einschalten. So meldet sich der ESP bei HA
  # erst, wenn die Werte vollständig sind (statt minutenlang „unbekannt“). Sicherheitsnetz in on_boot.
  - id: startrunde
    mode: single
    then:
      - delay: 5s
      - script.execute: fsv_lesen
      - script.wait: fsv_lesen
      - samsung_nasa.request_read:
          id: [wp_nasa_8287_capa, wp_nasa_82e3_capa]  # statische Gerätedaten
      - delay: 2s
      - script.execute: fsv_info_lesen
      - script.wait: fsv_info_lesen
      - script.execute: geraetedaten_lesen
      - script.wait: geraetedaten_lesen
      # Werte, die sonst erst mit der nächsten Rundsendung kämen
      - samsung_nasa.request_read:
          id: [zone1_target, dhw_target, outlet_target, water_law_target, pump_pwm, since_install,
               active_since_install, dc_link_voltage, outdoor_instantaneous_power, outdoor_capacity]
      # warten, bis 20 s lang kein weiterer Wert dazukommt (höchstens 90 s)
      - wait_until:
          timeout: 90s
          condition:
            lambda: |-
              static uint32_t letzte_aenderung = millis();
              static int letzte_anzahl = -1;
              int fehlend = 0;
              for (auto *x : App.get_sensors()) if (!x->has_state()) fehlend++;
              for (auto *x : App.get_binary_sensors()) if (!x->has_state()) fehlend++;
              for (auto *x : App.get_text_sensors()) if (!x->has_state()) fehlend++;
              if (fehlend != letzte_anzahl) { letzte_anzahl = fehlend; letzte_aenderung = millis(); }
              return millis() - letzte_aenderung > 20000;
      - logger.log:
          level: INFO
          tag: startrunde
          format: 'Startrunde fertig nach %u s, WLAN ein'
          args: ['(unsigned) (millis() / 1000)']
      - wifi.enable:
  - id: fsv_lesen
    mode: single
    then:
      - samsung_nasa.request_read:
          id: [fsv_1011, fsv_1012, fsv_1021, fsv_1022, fsv_1031, fsv_1032, fsv_1041, fsv_1042]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_1051, fsv_1052, fsv_2011, fsv_2012, fsv_2021, fsv_2022, fsv_2031, fsv_2032]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_2051, fsv_2052, fsv_2061, fsv_2062, fsv_2071, fsv_2072, fsv_3021, fsv_3022]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_3023, fsv_3024, fsv_3025, fsv_3026, fsv_3032, fsv_3033, fsv_3043, fsv_3044]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_3045, fsv_3052, fsv_3046, fsv_3081, fsv_3082, fsv_3083, fsv_4012, fsv_4013]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_4024, fsv_4025, fsv_4033, fsv_4042, fsv_4043, fsv_4044, fsv_4045, fsv_4046]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_5011, fsv_5013, fsv_5014, fsv_5015, fsv_5016, fsv_5017, fsv_5018, fsv_5019]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_5021, fsv_5023, fsv_5082, fsv_5083, fsv_5092, fsv_5093, fsv_2041, fsv_2081]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_2091, fsv_2092, fsv_2093, fsv_3011, fsv_3042, fsv_3061, fsv_3071, fsv_4011]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_4021, fsv_4022, fsv_4041, fsv_4051, fsv_4052, fsv_4053, fsv_3031, fsv_3041]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_3051, fsv_4023, fsv_4031, fsv_4032, fsv_4061, fsv_5022, fsv_5041, fsv_5051]
      - delay: 2s
      - samsung_nasa.request_read:
          id: [fsv_5081, fsv_5091, fsv_5094, fsv_5012, fsv_5042, fsv_5043]  # 5012/5042/5043 ergänzt 30.10.2026: nach ESP-Neustart sonst unbekannt
      - delay: 2s
      - samsung_nasa.request_read:
          id: [wp_fsv_3034_roh, wp_fsv_4014_roh, wp_fsv_5031_roh, wp_fsv_5032_roh, wp_fsv_5061_roh, wp_fsv_5071_roh]  # ergänzt 05.11.2026
  # Gerätedaten, die nur auf Anfrage kommen (Modell, Seriennummern, Standort, Micom, MAC, Fehlerhistorie):
  # nach dem Start und täglich einmal lesen, nur lesende Abfragen. Anfragelängen wie am Bus beobachtet (09.11.2026).
  - id: geraetedaten_lesen
    mode: single
    then:
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0600
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0601
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0602
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0603
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0605
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0607
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x0608
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x061F
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x061A
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x0605
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x0607
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x8601
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x0608
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_outdoor
          message: 0x060C
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_wifikit
          message: 0x061C
          data_type: read
          payload: [0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x461E
          data_type: read
          payload: [0x00, 0x00, 0x00, 0x00, 0x00]
  # Betriebsart (Heizen/Warmwasser/Pause/unbekannt, Abtauen) bei jeder Änderung von Frequenz, Ventil oder Abtauung
  - id: betriebsart_pruefen
    mode: queued
    then:
      - lambda: |-
          auto art = energie_toepfe::art_aus(
              id(compressor_frequency).has_state() && std::isfinite(id(compressor_frequency).state),
              id(compressor_frequency).state, id(ventil_warmwasser).has_state(), id(ventil_warmwasser).state);
          bool abtau = id(abtauung_aktiv).has_state() && id(abtauung_aktiv).state;
          energie_toepfe::fortschreiben(millis(), art, abtau);
      - script.execute: toepfe_senden
  - id: toepfe_senden
    mode: queued
    then:
      - lambda: |-
          using namespace energie_toepfe;
          auto senden = [](sensor::Sensor *s, float v) { if (!s->has_state() || s->state != v) s->publish_state(v); };
          senden(id(waerme_heizen), kwh(0, HEIZEN));
          senden(id(waerme_warmwasser), kwh(0, WARMWASSER));
          senden(id(waerme_abtauen), abtau_kwh(0));
          senden(id(waerme_sonstige), kwh(0, PAUSE) + kwh(0, UNBEKANNT));
          senden(id(strom_heizen), kwh(1, HEIZEN));
          senden(id(strom_warmwasser), kwh(1, WARMWASSER));
          senden(id(strom_abtauen), abtau_kwh(1));
          senden(id(strom_pause), kwh(1, PAUSE));
          senden(id(strom_unbekannt), kwh(1, UNBEKANNT));
          senden(id(laufzeit_heizen), laufzeit_h(HEIZEN));
          senden(id(laufzeit_warmwasser), laufzeit_h(WARMWASSER));
          senden(id(laufzeit_abtauen), abtau_h());
          senden(id(laufzeit_pause), laufzeit_h(PAUSE));
          senden(id(starts_heizen), starts(HEIZEN));
          senden(id(starts_warmwasser), starts(WARMWASSER));
          float a = id(total_produced_energy).state, b = id(total_consumed_energy).state;
          if (std::isfinite(a) && std::isfinite(b) && b > 0) senden(id(cop_gesamt), roundf(a / b * 100.0f) / 100.0f);
  - id: cop_paar
    mode: queued
    then:
      - lambda: |-
          if (!id(cop_waerme_frisch) || !id(cop_strom_frisch)) return;
          id(cop_waerme_frisch) = false;
          id(cop_strom_frisch) = false;
          // Keine Heiz-COP-Aussage bei 0 Hz oder fehlenden Leistungen
          float a = id(instant_power_out).get_raw_state();
          float b = id(instant_power_in).get_raw_state();
          const float hz = id(compressor_frequency).state;
          if (!id(compressor_frequency).has_state() || !std::isfinite(hz) || hz <= 0 ||
              !std::isfinite(a) || !std::isfinite(b) || b < 100) {
            id(cop_momentan).publish_state(NAN);
            return;
          }
          id(cop_momentan).publish_state(a / b);
  - id: fsv_info_lesen
    mode: single
    then:
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x04, 0x25, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x04, 0x26, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x04, 0x27, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x04, 0x28, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x0F, 0xD6, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x0F, 0xDE, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x0F, 0xDF, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x17, 0x86, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x13, 0xA9, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x17, 0x8F, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
      - samsung_nasa.send_structure:
          nasa_device_id: samsung_indoor
          message: 0x4612
          data_type: read
          payload: [0x17, 0x99, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00, 0x00]
      - delay: 1500ms
